  Surface 605,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {131f73f5-95fa-4016-b1d9-c0e3d55a1ad4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  3.9624, 2.5146, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  0, 2.5146, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f0296b67-c374-4959-95ad-3a37c4016639}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F4,             !- Name
  {62196221-e91a-47b7-9a7f-37d668e192b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.4904,                                !- X Origin {m}
  45.1104,                                !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {d065c6ef-03af-4930-933a-4df328226870}, !- Building Story Name
  {cbc44e83-8251-4b0b-9c98-5d0193669e57}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {ccad14bc-618f-497f-a46f-973f06140cd1}, !- Handle
  Surface 606,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f0296b67-c374-4959-95ad-3a37c4016639}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c76ee91a-950a-46b3-b0f0-b09effd09191}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  3.81, -5.0292, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -5.0292, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4eb660a-70d1-4f3a-b388-c73ea1cd1412}, !- Handle
  Surface 607,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0296b67-c374-4959-95ad-3a37c4016639}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caf736cb-6f1e-42b3-ae6b-a513ed4dad4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81, 0, 3.9624,                        !- X,Y,Z Vertex 1 {m}
  3.81, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc8b8148-e9f9-46a7-b2db-b6c42f112476}, !- Handle
  Surface 608,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0296b67-c374-4959-95ad-3a37c4016639}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9542c57-9933-4bb6-873e-cc4203070ffc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81, -5.0292, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  3.81, -5.0292, 0,                       !- X,Y,Z Vertex 2 {m}
  3.81, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.81, 0, 3.9624;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {711f843f-765e-4475-9c04-9354de0d8164}, !- Handle
  Surface 609,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0296b67-c374-4959-95ad-3a37c4016639}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8918f3e-2683-4cd4-9d6e-289eecbdd9a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.0292, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -5.0292, 0,                          !- X,Y,Z Vertex 2 {m}
  3.81, -5.0292, 0,                       !- X,Y,Z Vertex 3 {m}
  3.81, -5.0292, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bafe4b48-fa5e-4e7b-92af-9aef81b7ed8e}, !- Handle
  Surface 610,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0296b67-c374-4959-95ad-3a37c4016639}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d529d2d-5fe9-4452-918f-a26be54a717c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.5146, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -2.5146, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -5.0292, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -5.0292, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07e5bde5-ed60-455f-bfbf-45a7a396de5c}, !- Handle
  Surface 611,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0296b67-c374-4959-95ad-3a37c4016639}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {701658d6-0312-4bdb-876b-d8fb9e9128b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.5146, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.5146, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18da969a-a8b7-476e-a147-f90df92b854b}, !- Handle
  Surface 612,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f0296b67-c374-4959-95ad-3a37c4016639}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81, -5.0292, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  3.81, 0, 3.9624,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, -5.0292, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2778f146-4adb-4463-bf43-ec71721681d6}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F4,             !- Name
  {62196221-e91a-47b7-9a7f-37d668e192b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.1104,                                !- X Origin {m}
  40.0812,                                !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {d065c6ef-03af-4930-933a-4df328226870}, !- Building Story Name
  {890e2754-53ba-407f-a0d8-6c4dc0c1d249}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {be668d8b-6738-4457-9c58-128a6ba9804a}, !- Handle
  Surface 613,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2778f146-4adb-4463-bf43-ec71721681d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a3ada43-d9f0-4d8e-b19a-40be0ca2ebc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.0292, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.81, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -3.81, 5.0292, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38971e2d-b15a-44ab-853d-ebc29eca854b}, !- Handle
  Surface 614,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2778f146-4adb-4463-bf43-ec71721681d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b79a10a4-f8f8-4eca-b84d-724e795c532c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.81, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  -3.81, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9542c57-9933-4bb6-873e-cc4203070ffc}, !- Handle
  Surface 615,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2778f146-4adb-4463-bf43-ec71721681d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc8b8148-e9f9-46a7-b2db-b6c42f112476}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.81, 5.0292, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  -3.81, 5.0292, 0,                       !- X,Y,Z Vertex 2 {m}
  -3.81, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -3.81, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a79c89f3-53b3-4792-9220-0e4d5f3d6f17}, !- Handle
  Surface 616,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2778f146-4adb-4463-bf43-ec71721681d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bfe03fe-0107-4361-8178-920c12f9ae09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.0292, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 5.0292, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.81, 5.0292, 0,                       !- X,Y,Z Vertex 3 {m}
  -3.81, 5.0292, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf74277f-8d03-4498-b7f6-2a6972e83aae}, !- Handle
  Surface 617,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2778f146-4adb-4463-bf43-ec71721681d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37e47975-ad3d-422c-928c-b6cb53cf3881}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.0292, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.0292, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {225822b4-4bdb-4eae-aafa-64a8acfe8c80}, !- Handle
  Surface 618,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2778f146-4adb-4463-bf43-ec71721681d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 5.0292, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  -3.81, 5.0292, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  -3.81, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a3e3dd4e-a41d-4ed9-ade2-cea5604c476e}, !- Handle
  CB_LAB_3_F4,                            !- Name
  {8c41482e-4b4b-4ec4-9271-a081abfea8e7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.2544,                                !- X Origin {m}
  54.864,                                 !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {d065c6ef-03af-4930-933a-4df328226870}, !- Building Story Name
  {4f098590-f56d-4357-91e6-01f81030eb9c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {f592dd43-5a79-4eb4-b18c-ba731bdab6ba}, !- Handle
  Surface 619,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a3e3dd4e-a41d-4ed9-ade2-cea5604c476e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {442f3420-35ec-4e3e-9411-e6e0157ca6d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -14.7828, 0,                         !- X,Y,Z Vertex 2 {m}
  -9.144, -14.7828, 0,                    !- X,Y,Z Vertex 3 {m}
  -9.144, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1b8a1cf-27ed-4b3a-afd2-2970d5f15b0f}, !- Handle
  Surface 620,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3e3dd4e-a41d-4ed9-ade2-cea5604c476e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cdb3b01-02d5-428f-bf39-6b1fe2e59385}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -14.7828, 3.9624,                    !- X,Y,Z Vertex 1 {m}
  0, -14.7828, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a75b15a5-95b3-41de-a57c-5ef39fd72e84}, !- Handle
  Surface 621,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3e3dd4e-a41d-4ed9-ade2-cea5604c476e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d790a23a-930d-4a71-bfe3-fc019da49b0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, -14.7828, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -9.144, -14.7828, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -14.7828, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -14.7828, 3.9624;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37e47975-ad3d-422c-928c-b6cb53cf3881}, !- Handle
  Surface 622,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3e3dd4e-a41d-4ed9-ade2-cea5604c476e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf74277f-8d03-4498-b7f6-2a6972e83aae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, -9.7536, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -9.144, -9.7536, 0,                     !- X,Y,Z Vertex 2 {m}
  -9.144, -14.7828, 0,                    !- X,Y,Z Vertex 3 {m}
  -9.144, -14.7828, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c5d41e2-58da-4d2d-862a-fa69d6a0b144}, !- Handle
  Surface 623,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3e3dd4e-a41d-4ed9-ade2-cea5604c476e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7f8cfa6-0e01-4323-a8a9-ecb45db7453d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, -3.6576, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -9.144, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  -9.144, -9.7536, 0,                     !- X,Y,Z Vertex 3 {m}
  -9.144, -9.7536, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d60120b3-4edb-41af-a0d0-297ba092434d}, !- Handle
  Surface 624,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3e3dd4e-a41d-4ed9-ade2-cea5604c476e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9300b5d1-0bcf-4cbe-9331-d4a355ae6d4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  -9.144, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -9.144, -3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  -9.144, -3.6576, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06ccc515-cd59-47ee-b42c-30d8ea99b7c3}, !- Handle
  Surface 625,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3e3dd4e-a41d-4ed9-ade2-cea5604c476e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.144, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -9.144, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf758878-ebb9-4d47-9184-605bff2eb60d}, !- Handle
  Surface 626,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3e3dd4e-a41d-4ed9-ade2-cea5604c476e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -14.7828, 3.9624,                    !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  -9.144, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  -9.144, -14.7828, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {42492bdc-30b9-4d94-95e6-3cc049ab363e}, !- Handle
  CB_LAB_4_F4,                            !- Name
  {8c41482e-4b4b-4ec4-9271-a081abfea8e7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  63.3984,                                !- X Origin {m}
  40.0812,                                !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {d065c6ef-03af-4930-933a-4df328226870}, !- Building Story Name
  {f57a4576-a249-4a91-8f10-3866827aa8bb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {0652ee0a-bc63-4d6e-9e15-d1ba931ae15d}, !- Handle
  Surface 627,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42492bdc-30b9-4d94-95e6-3cc049ab363e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a479393d-7dda-464c-b5be-7cea2d6836c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.7828, 0,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.144, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -9.144, 14.7828, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {235495f4-72e5-4d4a-98cb-1fb4c15a787d}, !- Handle
  Surface 628,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42492bdc-30b9-4d94-95e6-3cc049ab363e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab9b40e6-f2fd-4ff5-8fb4-293c54342c8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e1e403c-23cb-4390-87c4-161b920964bd}, !- Handle
  Surface 629,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42492bdc-30b9-4d94-95e6-3cc049ab363e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7703dfc5-d25f-4065-9bfa-ef7757550003}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  -9.144, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cdb3b01-02d5-428f-bf39-6b1fe2e59385}, !- Handle
  Surface 630,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42492bdc-30b9-4d94-95e6-3cc049ab363e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1b8a1cf-27ed-4b3a-afd2-2970d5f15b0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 14.7828, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -9.144, 14.7828, 0,                     !- X,Y,Z Vertex 2 {m}
  -9.144, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -9.144, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {535417de-028f-49ad-bdb5-3506e90ee2dd}, !- Handle
  Surface 631,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42492bdc-30b9-4d94-95e6-3cc049ab363e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.7828, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, 14.7828, 0,                          !- X,Y,Z Vertex 2 {m}
  -9.144, 14.7828, 0,                     !- X,Y,Z Vertex 3 {m}
  -9.144, 14.7828, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3911c0d6-5fda-428e-b0a8-7f23c45bc4b4}, !- Handle
  Surface 632,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42492bdc-30b9-4d94-95e6-3cc049ab363e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 14.7828, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 14.7828, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa33b7f4-9efe-4995-a664-2bedf948b28b}, !- Handle
  Surface 633,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42492bdc-30b9-4d94-95e6-3cc049ab363e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 14.7828, 3.9624,                     !- X,Y,Z Vertex 2 {m}
  -9.144, 14.7828, 3.9624,                !- X,Y,Z Vertex 3 {m}
  -9.144, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a9a77643-60b7-46cf-b4a6-b32d688f31ff}, !- Handle
  CB_FACULTY_RESTROOMS_1_F4,              !- Name
  {62196221-e91a-47b7-9a7f-37d668e192b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.4904,                                !- X Origin {m}
  45.1104,                                !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {d065c6ef-03af-4930-933a-4df328226870}, !- Building Story Name
  {09556710-2003-47eb-8079-24c1d43503df}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d7256b1e-6586-490e-b47a-b42a0ca07ba2}, !- Handle
  Surface 634,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a9a77643-60b7-46cf-b4a6-b32d688f31ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc9c2fdf-e61b-4ebf-be5c-04bb49eaf710}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.5146, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.9624, -2.5146, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.9624, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {701658d6-0312-4bdb-876b-d8fb9e9128b8}, !- Handle
  Surface 635,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9a77643-60b7-46cf-b4a6-b32d688f31ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07e5bde5-ed60-455f-bfbf-45a7a396de5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.5146, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -2.5146, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fe0edfb-ab64-444c-82d6-1012db9227d3}, !- Handle
  Surface 636,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9a77643-60b7-46cf-b4a6-b32d688f31ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df19ae2d-1f69-4505-ba62-713cc4b773b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, -2.5146, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -3.9624, -2.5146, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -2.5146, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.5146, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61d594e6-be71-4b2a-bb9e-2429bb4a76c4}, !- Handle
  Surface 637,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9a77643-60b7-46cf-b4a6-b32d688f31ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {935940cd-fed0-4a8c-a653-bfc88fb763a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  -3.9624, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.9624, -2.5146, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.9624, -2.5146, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8498f185-1332-4930-a6e7-e3d840f8c5e7}, !- Handle
  Surface 638,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9a77643-60b7-46cf-b4a6-b32d688f31ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0376f415-e6db-424a-91c6-62fe51066465}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.9624, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.9624, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59686385-a89d-47c6-bf2a-a0bb2cfe3813}, !- Handle
  Surface 639,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a9a77643-60b7-46cf-b4a6-b32d688f31ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.5146, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  -3.9624, 0, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  -3.9624, -2.5146, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4cbad09f-04c5-4c95-9656-ee3a4f64e6f9}, !- Handle
  CB_FACULTY_OFFICE_8_F4,                 !- Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.288,                                 !- X Origin {m}
  54.864,                                 !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {d065c6ef-03af-4930-933a-4df328226870}, !- Building Story Name
  {c1f49f58-0f42-4319-8423-d566d15943de}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {af855efb-5d2f-4b6f-ad0b-9a668cf45888}, !- Handle
  Surface 640,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4cbad09f-04c5-4c95-9656-ee3a4f64e6f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8feb25bc-df55-4a9b-8649-ebaa6015afef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1f9d1ef-a97e-4591-acbb-23d3334f0990}, !- Handle
  Surface 641,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cbad09f-04c5-4c95-9656-ee3a4f64e6f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  3.3528, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44ea5654-cadd-43ba-af6f-2ef47557bcfd}, !- Handle
  Surface 642,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cbad09f-04c5-4c95-9656-ee3a4f64e6f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f6016e8-c623-4a1b-8bde-2990aee97779}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -3.6576, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  3.3528, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.3528, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3765f76-dd2d-4523-aac9-cd9819e8bd86}, !- Handle
  Surface 643,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cbad09f-04c5-4c95-9656-ee3a4f64e6f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {214c943c-73d6-4c17-8125-7e176064fd20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.6576, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 2 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  3.3528, -3.6576, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16e19134-d66a-4017-95f5-bfa7e5485009}, !- Handle
  Surface 644,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cbad09f-04c5-4c95-9656-ee3a4f64e6f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb468709-f1c3-4a8d-941f-e784d89d84c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -3.6576, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {031dc18d-54bb-4dda-adcf-d984252b8d3d}, !- Handle
  Surface 645,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4cbad09f-04c5-4c95-9656-ee3a4f64e6f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -3.6576, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, -3.6576, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {15cab53b-5739-4e30-a580-e172f398e260}, !- Handle
  CB_FACULTY_OFFICE_7_F4,                 !- Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.9936,                                !- X Origin {m}
  51.2064,                                !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {d065c6ef-03af-4930-933a-4df328226870}, !- Building Story Name
  {09d20715-c46b-4d99-b7c4-9a53b1038dfc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d261d2d2-159e-4401-8a25-b1981d5e6500}, !- Handle
  Surface 646,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {15cab53b-5739-4e30-a580-e172f398e260}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbdb616f-71e7-4ced-8e0a-6fc28849de03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.3528, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.3528, 3.6576, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0053ee08-31d3-4c14-8f75-baa28556cbfc}, !- Handle
  Surface 647,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15cab53b-5739-4e30-a580-e172f398e260}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c187c1f6-888b-4c7d-9348-e84debeee1d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3528, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  -3.3528, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f6016e8-c623-4a1b-8bde-2990aee97779}, !- Handle
  Surface 648,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15cab53b-5739-4e30-a580-e172f398e260}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44ea5654-cadd-43ba-af6f-2ef47557bcfd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3528, 3.6576, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -3.3528, 3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.3528, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.3528, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bb1a986-1edc-47ed-9f08-bc26e5de8c75}, !- Handle
  Surface 649,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15cab53b-5739-4e30-a580-e172f398e260}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.75901736398611e-029, 3.65759999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.3528, 3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.3528, 3.6576, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8eb41c9-9d62-4d76-8374-9c1327fb3f71}, !- Handle
  Surface 650,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15cab53b-5739-4e30-a580-e172f398e260}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a749e78-6553-4484-a308-94888c6c0eb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  5.75901736398611e-029, 3.65759999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd76a26b-a462-4849-ae3b-09ee6ae0b242}, !- Handle
  Surface 651,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {15cab53b-5739-4e30-a580-e172f398e260}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  5.75901736398611e-029, 3.65759999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.3528, 3.6576, 3.9624,                !- X,Y,Z Vertex 3 {m}
  -3.3528, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {14f1c59b-b06b-45c8-a2b5-d49d1544148e}, !- Handle
  CB_FACULTY_OFFICE_6_F4,                 !- Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.9936,                                !- X Origin {m}
  54.864,                                 !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {d065c6ef-03af-4930-933a-4df328226870}, !- Building Story Name
  {b391ee37-70c1-41ac-a65d-b1f61e3f0e12}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {467e08e7-9ba2-4e0a-95bb-b8639a3e4771}, !- Handle
  Surface 652,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {14f1c59b-b06b-45c8-a2b5-d49d1544148e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {460a20fd-76e9-4b4d-a563-9ea473138a38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52acbf7e-9423-4a29-ad07-903f3c1a5b73}, !- Handle
  Surface 653,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14f1c59b-b06b-45c8-a2b5-d49d1544148e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  3.3528, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a46e0771-df19-4df7-94ce-d259d7af5ab5}, !- Handle
  Surface 654,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14f1c59b-b06b-45c8-a2b5-d49d1544148e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f1fb5ce-0386-47e8-a989-092a3cde21ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -3.6576, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  3.3528, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.3528, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {370aa487-f433-4a52-b26c-e9527a53549f}, !- Handle
  Surface 655,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14f1c59b-b06b-45c8-a2b5-d49d1544148e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d50a28a-ed88-4363-a7f1-5e3d22af1c33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.6576, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 2 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  3.3528, -3.6576, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a749e78-6553-4484-a308-94888c6c0eb1}, !- Handle
  Surface 656,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14f1c59b-b06b-45c8-a2b5-d49d1544148e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8eb41c9-9d62-4d76-8374-9c1327fb3f71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -3.6576, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca6ac5ac-cad8-4889-a100-0506e81a365d}, !- Handle
  Surface 657,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {14f1c59b-b06b-45c8-a2b5-d49d1544148e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -3.6576, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, -3.6576, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3767db3c-4954-42d2-a671-c6e1d90e633d}, !- Handle
  CB_FACULTY_OFFICE_5_F4,                 !- Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.6992,                                !- X Origin {m}
  51.2064,                                !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {d065c6ef-03af-4930-933a-4df328226870}, !- Building Story Name
  {00a8fdc1-f805-4d1c-b2a8-a5bd609f0d8c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d9c607c0-9d39-490b-85f6-833883187a7f}, !- Handle
  Surface 658,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3767db3c-4954-42d2-a671-c6e1d90e633d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0429327-b28e-445f-8d7e-c9568d375467}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.3528, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.3528, 3.6576, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31553988-95c2-47cd-a89b-95c411e1a9d4}, !- Handle
  Surface 659,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3767db3c-4954-42d2-a671-c6e1d90e633d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25383b6c-0f8a-438f-90a2-99529e9df810}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3528, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  -3.3528, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f1fb5ce-0386-47e8-a989-092a3cde21ad}, !- Handle
  Surface 660,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3767db3c-4954-42d2-a671-c6e1d90e633d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a46e0771-df19-4df7-94ce-d259d7af5ab5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3528, 3.6576, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -3.3528, 3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.3528, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.3528, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d26d3f2b-b4c4-4c5d-8812-e9d5363c86b9}, !- Handle
  Surface 661,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3767db3c-4954-42d2-a671-c6e1d90e633d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.75901736398611e-029, 3.65759999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.3528, 3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.3528, 3.6576, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2731ef49-6e84-4ed0-b5d8-55dfa7fc50c7}, !- Handle
  Surface 662,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3767db3c-4954-42d2-a671-c6e1d90e633d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {781c0e2a-dec3-4341-8bb5-9b36a6327f83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  5.75901736398611e-029, 3.65759999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {061b4f72-ad3d-4b35-9a2d-fcdfa13a2c5f}, !- Handle
  Surface 663,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3767db3c-4954-42d2-a671-c6e1d90e633d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  5.75901736398611e-029, 3.65759999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.3528, 3.6576, 3.9624,                !- X,Y,Z Vertex 3 {m}
  -3.3528, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bea7d9bb-5132-4efa-9814-e9473ae2ed39}, !- Handle
  CB_FACULTY_OFFICE_4_F4,                 !- Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.6992,                                !- X Origin {m}
  54.864,                                 !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {d065c6ef-03af-4930-933a-4df328226870}, !- Building Story Name
  {664ddd74-3d45-4d5b-a631-a9803a4bbd71}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d3a8465c-2c2e-4681-b507-3aae41419186}, !- Handle
  Surface 664,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bea7d9bb-5132-4efa-9814-e9473ae2ed39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8ec914c-38b9-4d4a-98ff-3e741dc4036d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b8b6eb7-0ec1-4e41-bf45-eb53b62c7919}, !- Handle
  Surface 665,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bea7d9bb-5132-4efa-9814-e9473ae2ed39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  3.3528, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54300430-302d-43f9-a355-91c5a27038d3}, !- Handle
  Surface 666,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bea7d9bb-5132-4efa-9814-e9473ae2ed39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e74f5ed9-3ed6-4c6d-8ec2-328a9af02896}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -3.6576, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  3.3528, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.3528, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0429e1b-ac17-46de-9482-48424bf673ea}, !- Handle
  Surface 667,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bea7d9bb-5132-4efa-9814-e9473ae2ed39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98e5dd0f-4781-4446-a515-34250ec40309}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.6576, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 2 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  3.3528, -3.6576, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {781c0e2a-dec3-4341-8bb5-9b36a6327f83}, !- Handle
  Surface 668,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bea7d9bb-5132-4efa-9814-e9473ae2ed39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2731ef49-6e84-4ed0-b5d8-55dfa7fc50c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -3.6576, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c232b33-75ad-48f7-82f2-346e2e5232e8}, !- Handle
  Surface 669,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bea7d9bb-5132-4efa-9814-e9473ae2ed39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -3.6576, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, -3.6576, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6952d1e6-970f-47be-bab5-e021d32e01e1}, !- Handle
  CB_FACULTY_OFFICE_3_F4,                 !- Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  38.4048,                                !- X Origin {m}
  51.2064,                                !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {d065c6ef-03af-4930-933a-4df328226870}, !- Building Story Name
  {355c75fb-621b-4e6b-9da4-652d7a84129d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {3fc514c3-cf1d-4ea5-a89d-65283fa0994c}, !- Handle
  Surface 670,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6952d1e6-970f-47be-bab5-e021d32e01e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82bf787c-917a-494e-b0eb-9f82090225fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.3528, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.3528, 3.6576, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee093b18-869d-4bb8-88e7-1e17d3133b53}, !- Handle
  Surface 671,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6952d1e6-970f-47be-bab5-e021d32e01e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bba650a0-08c7-479d-8421-7b3c0f60ee5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3528, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  -3.3528, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e74f5ed9-3ed6-4c6d-8ec2-328a9af02896}, !- Handle
  Surface 672,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6952d1e6-970f-47be-bab5-e021d32e01e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54300430-302d-43f9-a355-91c5a27038d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3528, 3.6576, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -3.3528, 3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.3528, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.3528, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fb1dba2-14e0-46b3-b86a-964b78fac9a7}, !- Handle
  Surface 673,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6952d1e6-970f-47be-bab5-e021d32e01e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.75901736398611e-029, 3.65759999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.3528, 3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.3528, 3.6576, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {484cc471-10e8-4d4f-a6d5-a072811726d8}, !- Handle
  Surface 674,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6952d1e6-970f-47be-bab5-e021d32e01e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e3747c4-92f0-4818-8847-b8ee45e37e6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  5.75901736398611e-029, 3.65759999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6ddebdc-baee-4d11-9439-4bfbe213b6b9}, !- Handle
  Surface 675,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6952d1e6-970f-47be-bab5-e021d32e01e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  5.75901736398611e-029, 3.65759999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.3528, 3.6576, 3.9624,                !- X,Y,Z Vertex 3 {m}
  -3.3528, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a6816508-437e-4b93-9627-28dcb8fb9569}, !- Handle
  CB_FACULTY_OFFICE_2_F4,                 !- Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  38.4048,                                !- X Origin {m}
  54.864,                                 !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {d065c6ef-03af-4930-933a-4df328226870}, !- Building Story Name
  {450fd762-a3d1-4d35-8028-543d6673b476}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d5d0c6ec-664f-4075-a460-6b29281b5a55}, !- Handle
  Surface 676,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a6816508-437e-4b93-9627-28dcb8fb9569}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86eaf861-6cfc-44b6-b2e3-572351d40f1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63623dbb-e001-4fd7-b878-905cc53bcc23}, !- Handle
  Surface 677,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6816508-437e-4b93-9627-28dcb8fb9569}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  3.3528, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82ddd843-fdb4-43bb-b7a3-85bcfc7fbc51}, !- Handle
  Surface 678,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6816508-437e-4b93-9627-28dcb8fb9569}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bad7c59-0991-4cca-8aa6-e22777502042}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -3.6576, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  3.3528, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.3528, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6905286d-a857-4e1f-ba09-28a681330a91}, !- Handle
  Surface 679,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6816508-437e-4b93-9627-28dcb8fb9569}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf23bfbb-6cf7-4c3b-8db2-e7d9d23961f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.6576, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 2 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  3.3528, -3.6576, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e3747c4-92f0-4818-8847-b8ee45e37e6e}, !- Handle
  Surface 680,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6816508-437e-4b93-9627-28dcb8fb9569}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {484cc471-10e8-4d4f-a6d5-a072811726d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -3.6576, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a53ae3c6-e6d4-4ee3-9fa3-a3dd1c747ad3}, !- Handle
  Surface 681,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6816508-437e-4b93-9627-28dcb8fb9569}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -3.6576, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, -3.6576, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e142e638-0c1a-4058-95cc-3a0dc018badf}, !- Handle
  CB_FACULTY_OFFICE_1_F4,                 !- Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.1104,                                !- X Origin {m}
  51.2064,                                !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {d065c6ef-03af-4930-933a-4df328226870}, !- Building Story Name
  {bf7a3a1b-a947-4ea2-9e36-5dc9cf6920b0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {79ab7237-33d9-4df3-bce2-70d1636178cb}, !- Handle
  Surface 682,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e142e638-0c1a-4058-95cc-3a0dc018badf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8c8e30f-a381-4e73-b0c0-f77a6f8a1659}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.3528, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.3528, 3.6576, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8e65556-8cde-45dc-9ae3-86645eab195d}, !- Handle
  Surface 683,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e142e638-0c1a-4058-95cc-3a0dc018badf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59aced2f-ec14-469f-8694-0e439c1597fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3528, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  -3.3528, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bad7c59-0991-4cca-8aa6-e22777502042}, !- Handle
  Surface 684,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e142e638-0c1a-4058-95cc-3a0dc018badf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82ddd843-fdb4-43bb-b7a3-85bcfc7fbc51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3528, 3.6576, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -3.3528, 3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.3528, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.3528, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1215d7ff-716e-42d0-9908-5a00aecb8eaf}, !- Handle
  Surface 685,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e142e638-0c1a-4058-95cc-3a0dc018badf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.45591118693421e-029, 3.65759999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.3528, 3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.3528, 3.6576, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9300b5d1-0bcf-4cbe-9331-d4a355ae6d4f}, !- Handle
  Surface 686,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e142e638-0c1a-4058-95cc-3a0dc018badf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d60120b3-4edb-41af-a0d0-297ba092434d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  5.45591118693421e-029, 3.65759999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32ed534d-de60-4c89-b861-805131c2c5e4}, !- Handle
  Surface 687,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e142e638-0c1a-4058-95cc-3a0dc018badf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  5.45591118693421e-029, 3.65759999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.3528, 3.6576, 3.9624,                !- X,Y,Z Vertex 3 {m}
  -3.3528, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {5f3edd70-74b8-456d-8e95-0ad0627fa0e1}, !- Handle
  Rendering Color 60,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c18aed8a-d61e-4bbd-be21-b200f8bb5be7}, !- Handle
  Rendering Color 61,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:BuildingStory,
  {d065c6ef-03af-4930-933a-4df328226870}, !- Handle
  Building Story 4,                       !- Name
  11.8872,                                !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {275fe5eb-cedf-4e6d-a72c-9a90510ad866}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {908b02f0-ca13-4389-873d-98667e9eeaa9}, !- Handle
  CB_CLASSROOM_8_F2,                      !- Name
  {463ae76a-c906-48f4-baf1-6f5be27a635d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.4864,                                 !- X Origin {m}
  37.7952,                                !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {f13d69e9-3251-4099-944c-86d72df0c468}, !- Building Story Name
  {00dd73da-0fc8-4818-8ca3-bd916881210a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {fc784c6a-b896-4e67-a77b-967891ae4cba}, !- Handle
  Surface 688,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {908b02f0-ca13-4389-873d-98667e9eeaa9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31904c65-367b-4837-8ba7-bf2d252ded3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.3716, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  1.3716, -8.2296, 0,                     !- X,Y,Z Vertex 2 {m}
  -5.4864, -8.2296, 0,                    !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51412e34-7e47-48ad-b51c-e183edb9d482}, !- Handle
  Surface 689,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {908b02f0-ca13-4389-873d-98667e9eeaa9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {817eb0b3-b90f-4266-822d-5fa3d4052c8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.3716, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  1.3716, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7621f64c-3458-493a-896e-ce44f6893acf}, !- Handle
  Surface 690,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {908b02f0-ca13-4389-873d-98667e9eeaa9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4464b5b6-b7c4-4738-9eb7-276d9818f412}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.3716, -8.2296, 3.9624,                !- X,Y,Z Vertex 1 {m}
  1.3716, -8.2296, 0,                     !- X,Y,Z Vertex 2 {m}
  1.3716, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  1.3716, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bde594e5-faa1-41e4-b2d8-01964cc7f81d}, !- Handle
  Surface 691,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {908b02f0-ca13-4389-873d-98667e9eeaa9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, -8.2296, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -5.4864, -8.2296, 0,                    !- X,Y,Z Vertex 2 {m}
  1.3716, -8.2296, 0,                     !- X,Y,Z Vertex 3 {m}
  1.3716, -8.2296, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {947e4ecd-90e9-47fd-a31f-e2bf670ca1bb}, !- Handle
  Surface 692,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {908b02f0-ca13-4389-873d-98667e9eeaa9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -5.4864, -8.2296, 0,                    !- X,Y,Z Vertex 3 {m}
  -5.4864, -8.2296, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45754ccb-ba2a-4942-beb7-2a119a53b82f}, !- Handle
  Surface 693,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {908b02f0-ca13-4389-873d-98667e9eeaa9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eaaae6db-7542-4b0e-be6d-109218964ce9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c0949b8-7d75-43b7-bc88-53d5c800c73b}, !- Handle
  Surface 694,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {908b02f0-ca13-4389-873d-98667e9eeaa9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {371e31ce-482a-4171-812a-7512921f7fb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.3716, -8.2296, 3.9624,                !- X,Y,Z Vertex 1 {m}
  1.3716, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  -5.4864, -8.2296, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a5ac6b86-01b8-4360-93fc-016080a561fc}, !- Handle
  CB_CLASSROOM_7_F2,                      !- Name
  {463ae76a-c906-48f4-baf1-6f5be27a635d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.716,                                 !- X Origin {m}
  29.5656,                                !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {f13d69e9-3251-4099-944c-86d72df0c468}, !- Building Story Name
  {91803cfa-6350-4e16-90e0-af4b3075f899}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {6735eee0-9051-45b6-abe1-a7c62198412f}, !- Handle
  Surface 696,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5ac6b86-01b8-4360-93fc-016080a561fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.858, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4464b5b6-b7c4-4738-9eb7-276d9818f412}, !- Handle
  Surface 697,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5ac6b86-01b8-4360-93fc-016080a561fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7621f64c-3458-493a-896e-ce44f6893acf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.858, 8.2296, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  -6.858, 8.2296, 0,                      !- X,Y,Z Vertex 2 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.858, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50cf46ed-27c7-4b42-ba6a-c35bed953441}, !- Handle
  Surface 698,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5ac6b86-01b8-4360-93fc-016080a561fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5198c67-409b-495d-a5b5-6379b221f26b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.858, 8.2296, 0,                      !- X,Y,Z Vertex 3 {m}
  -6.858, 8.2296, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02a177a8-c08c-49d0-9eb6-4235529f6702}, !- Handle
  Surface 699,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5ac6b86-01b8-4360-93fc-016080a561fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df820aa4-b5e3-430d-b757-30f7974525ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 8.2296, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4034a9ff-2d3b-4edd-8a7a-e4071655b2d3}, !- Handle
  Surface 700,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a5ac6b86-01b8-4360-93fc-016080a561fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75c817e3-3ea8-4187-a9c8-339ec2179e22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  -6.858, 8.2296, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  -6.858, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {17a2ef7b-83ad-48c7-a60b-fb6438d62647}, !- Handle
  CB_CLASSROOM_6_F2,                      !- Name
  {463ae76a-c906-48f4-baf1-6f5be27a635d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.288,                                 !- X Origin {m}
  37.7952,                                !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {f13d69e9-3251-4099-944c-86d72df0c468}, !- Building Story Name
  {5e462c8e-8137-4082-8e38-58c7b563f62b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {c7cadba7-d5e9-42bf-87e4-238e78c01407}, !- Handle
  Surface 701,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {17a2ef7b-83ad-48c7-a60b-fb6438d62647}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2575b8bf-fc47-4e80-9890-540f9daf95b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  2.59888111031614e-014, -8.2296, 0,      !- X,Y,Z Vertex 2 {m}
  -4.572, -8.2296, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26898ae3-5f87-4cea-9f37-c81d198f68c4}, !- Handle
  Surface 702,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17a2ef7b-83ad-48c7-a60b-fb6438d62647}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34444fe8-bf44-4fcb-8d66-57fc092fffe5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.286, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  2.286, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {067b80e9-6864-400e-9690-29e0f59dce6b}, !- Handle
  Surface 703,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17a2ef7b-83ad-48c7-a60b-fb6438d62647}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {809c7e4b-b2bd-406c-b3bf-c1d69cc378bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.286, -8.2296, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  2.286, -8.2296, 0,                      !- X,Y,Z Vertex 2 {m}
  2.286, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  2.286, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cda3112d-c666-4328-bffe-1c3639d236c6}, !- Handle
  Surface 704,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17a2ef7b-83ad-48c7-a60b-fb6438d62647}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -8.2296, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -4.572, -8.2296, 0,                     !- X,Y,Z Vertex 2 {m}
  2.286, -8.2296, 0,                      !- X,Y,Z Vertex 3 {m}
  2.286, -8.2296, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df820aa4-b5e3-430d-b757-30f7974525ba}, !- Handle
  Surface 705,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17a2ef7b-83ad-48c7-a60b-fb6438d62647}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02a177a8-c08c-49d0-9eb6-4235529f6702}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, -8.2296, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.572, -8.2296, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4eefd2d-a4cd-4b12-a552-7cb261521d58}, !- Handle
  Surface 706,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17a2ef7b-83ad-48c7-a60b-fb6438d62647}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10ab682a-85d7-40d8-b0c6-b0464e307c9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b61f185-6fb8-46eb-80b7-ff3e89f0818f}, !- Handle
  Surface 707,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {17a2ef7b-83ad-48c7-a60b-fb6438d62647}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13706aa7-118c-4d1d-aaee-d9148c750945}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.286, -8.2296, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  2.286, 0, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  -4.572, -8.2296, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {80b6333c-b0cc-4645-aac1-5c221d4c3f38}, !- Handle
  CB_CORRIDOR_F2,                         !- Name
  {51bdfc1e-7c26-4cee-a4ca-0297bf0b8ba6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.3004,                                !- X Origin {m}
  40.0812,                                !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {f13d69e9-3251-4099-944c-86d72df0c468}, !- Building Story Name
  {b4b04584-6007-4a11-a250-d77529ef5b68}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {58e4f702-5935-4142-a0fc-e47d2cd2884b}, !- Handle
  Surface 708,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {80b6333c-b0cc-4645-aac1-5c221d4c3f38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bf1d61f-785d-4104-8b53-68056534647d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  3.81, -2.28600000000001, 0,             !- X,Y,Z Vertex 2 {m}
  -7.7724, -2.28600000000001, 0,          !- X,Y,Z Vertex 3 {m}
  -7.7724, -10.5156, 0,                   !- X,Y,Z Vertex 4 {m}
  -10.8204, -10.5156, 0,                  !- X,Y,Z Vertex 5 {m}
  -10.8204, -4.41960000000001, 0,         !- X,Y,Z Vertex 6 {m}
  -13.8684, -4.41960000000001, 0,         !- X,Y,Z Vertex 7 {m}
  -13.8684, -2.28600000000001, 0,         !- X,Y,Z Vertex 8 {m}
  -23.0124, -2.28600000000001, 0,         !- X,Y,Z Vertex 9 {m}
  -23.0124, -2.88764567812905e-015, 0;    !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {b3bf9777-3ee7-4eef-a5ec-26291ed54feb}, !- Handle
  Surface 709,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80b6333c-b0cc-4645-aac1-5c221d4c3f38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6a81f2b-23c8-4c11-8b24-ca127641f518}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81, 0, 3.9624,                        !- X,Y,Z Vertex 1 {m}
  3.81, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43988b5b-ebf6-4950-8228-03eefd2728ba}, !- Handle
  Surface 710,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80b6333c-b0cc-4645-aac1-5c221d4c3f38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb847f0d-f0ad-4fee-a225-b340b4e3c6fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81, -2.28600000000001, 3.9624,        !- X,Y,Z Vertex 1 {m}
  3.81, -2.28600000000001, 0,             !- X,Y,Z Vertex 2 {m}
  3.81, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.81, 0, 3.9624;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7737805e-6c53-4407-b169-e3b9e5c0a9e2}, !- Handle
  Surface 711,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80b6333c-b0cc-4645-aac1-5c221d4c3f38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6350344a-aaba-4842-b7cc-484a68e4f247}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.524, -2.28600000000001, 3.9624,       !- X,Y,Z Vertex 1 {m}
  1.524, -2.28600000000001, 0,            !- X,Y,Z Vertex 2 {m}
  3.81, -2.28600000000001, 0,             !- X,Y,Z Vertex 3 {m}
  3.81, -2.28600000000001, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9171cd4-c65b-4925-b69c-e4bdbdb94fcc}, !- Handle
  Surface 712,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80b6333c-b0cc-4645-aac1-5c221d4c3f38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5ac8398-7406-45dd-91c7-ffe4451d4d0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.334, -2.28600000000001, 3.9624,      !- X,Y,Z Vertex 1 {m}
  -5.334, -2.28600000000001, 0,           !- X,Y,Z Vertex 2 {m}
  1.524, -2.28600000000001, 0,            !- X,Y,Z Vertex 3 {m}
  1.524, -2.28600000000001, 3.9624;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dbdfc74-b315-434a-9768-228b1c7647fa}, !- Handle
  Surface 713,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80b6333c-b0cc-4645-aac1-5c221d4c3f38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8eefb737-b864-45c4-8a10-2128ecbc71ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.7724, -2.28600000000001, 3.9624,     !- X,Y,Z Vertex 1 {m}
  -7.7724, -2.28600000000001, 0,          !- X,Y,Z Vertex 2 {m}
  -5.334, -2.28600000000001, 0,           !- X,Y,Z Vertex 3 {m}
  -5.334, -2.28600000000001, 3.9624;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b95a8dd-bd87-4fe6-97b2-90333e99bb18}, !- Handle
  Surface 714,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80b6333c-b0cc-4645-aac1-5c221d4c3f38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d87fa95-edc9-4651-897c-63833f3002b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.7724, -5.63880000000001, 3.9624,     !- X,Y,Z Vertex 1 {m}
  -7.7724, -5.63880000000001, 0,          !- X,Y,Z Vertex 2 {m}
  -7.7724, -2.28600000000001, 0,          !- X,Y,Z Vertex 3 {m}
  -7.7724, -2.28600000000001, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89d59be8-3994-4fca-a7d6-28d184370366}, !- Handle
  Surface 715,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80b6333c-b0cc-4645-aac1-5c221d4c3f38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3accdd8b-4f72-4a84-b934-ae839e297e03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.7724, -10.5156, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -7.7724, -10.5156, 0,                   !- X,Y,Z Vertex 2 {m}
  -7.7724, -5.63880000000001, 0,          !- X,Y,Z Vertex 3 {m}
  -7.7724, -5.63880000000001, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9f82fbc-526f-436f-80dd-7173984d40a9}, !- Handle
  Surface 716,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80b6333c-b0cc-4645-aac1-5c221d4c3f38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.8204, -10.5156, 3.9624,             !- X,Y,Z Vertex 1 {m}
  -10.8204, -10.5156, 0,                  !- X,Y,Z Vertex 2 {m}
  -7.7724, -10.5156, 0,                   !- X,Y,Z Vertex 3 {m}
  -7.7724, -10.5156, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e00d33b9-63cb-4829-86af-9d5b02473479}, !- Handle
  Surface 717,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80b6333c-b0cc-4645-aac1-5c221d4c3f38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2f6ed89-b44f-483d-ac2e-95bc4039cc23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.8204, -4.41960000000001, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -10.8204, -4.41960000000001, 0,         !- X,Y,Z Vertex 2 {m}
  -10.8204, -10.5156, 0,                  !- X,Y,Z Vertex 3 {m}
  -10.8204, -10.5156, 3.9624;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2ffa7ff-0513-4705-ad94-112c9ca0a810}, !- Handle
  Surface 718,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80b6333c-b0cc-4645-aac1-5c221d4c3f38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30ecc590-1b5d-4f4e-98c5-c77f8e63dd49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.8684, -4.41960000000001, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -13.8684, -4.41960000000001, 0,         !- X,Y,Z Vertex 2 {m}
  -10.8204, -4.41960000000001, 0,         !- X,Y,Z Vertex 3 {m}
  -10.8204, -4.41960000000001, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {177d66b4-a592-46f5-8be9-8b94b83892bc}, !- Handle
  Surface 719,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80b6333c-b0cc-4645-aac1-5c221d4c3f38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d293a31d-47fc-416d-899d-57173d531e3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.8684, -2.28600000000001, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -13.8684, -2.28600000000001, 0,         !- X,Y,Z Vertex 2 {m}
  -13.8684, -4.41960000000001, 0,         !- X,Y,Z Vertex 3 {m}
  -13.8684, -4.41960000000001, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e753964e-03aa-4b5b-895e-cdaf658b428c}, !- Handle
  Surface 720,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80b6333c-b0cc-4645-aac1-5c221d4c3f38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab8d53ac-9acc-4295-828b-a086a5440cbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.7264, -2.28600000000001, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -20.7264, -2.28600000000001, 0,         !- X,Y,Z Vertex 2 {m}
  -13.8684, -2.28600000000001, 0,         !- X,Y,Z Vertex 3 {m}
  -13.8684, -2.28600000000001, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34444fe8-bf44-4fcb-8d66-57fc092fffe5}, !- Handle
  Surface 721,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80b6333c-b0cc-4645-aac1-5c221d4c3f38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26898ae3-5f87-4cea-9f37-c81d198f68c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.0124, -2.28600000000001, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -23.0124, -2.28600000000001, 0,         !- X,Y,Z Vertex 2 {m}
  -20.7264, -2.28600000000001, 0,         !- X,Y,Z Vertex 3 {m}
  -20.7264, -2.28600000000001, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27c5af7b-28fb-4041-9134-8dbfedccf202}, !- Handle
  Surface 722,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80b6333c-b0cc-4645-aac1-5c221d4c3f38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a03c838d-287e-4279-b76f-fee26c4360c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.0124, -2.88764567812905e-015, 3.9624, !- X,Y,Z Vertex 1 {m}
  -23.0124, -2.88764567812905e-015, 0,    !- X,Y,Z Vertex 2 {m}
  -23.0124, -2.28600000000001, 0,         !- X,Y,Z Vertex 3 {m}
  -23.0124, -2.28600000000001, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f90e0aa8-23fc-486d-9b37-123d2997a494}, !- Handle
  Surface 723,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80b6333c-b0cc-4645-aac1-5c221d4c3f38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2b95a02-fa36-448c-9a09-839c93f071c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.9164, 0, 3.9624,                    !- X,Y,Z Vertex 1 {m}
  -16.9164, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -23.0124, -2.88764567812905e-015, 0,    !- X,Y,Z Vertex 3 {m}
  -23.0124, -2.88764567812905e-015, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7069fe3-703b-4872-b94d-e1c6f91d727f}, !- Handle
  Surface 724,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80b6333c-b0cc-4645-aac1-5c221d4c3f38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {199b13f2-f8ef-43d8-9235-58f6e3d21f97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.7724, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  -7.7724, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -16.9164, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -16.9164, 0, 3.9624;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a2836ba-2853-429c-ba16-e73cc330ec4d}, !- Handle
  Surface 725,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80b6333c-b0cc-4645-aac1-5c221d4c3f38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7897619-a81a-41a1-b4d1-e0da075b601b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.81, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  -3.81, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -7.7724, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -7.7724, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c14791d9-d9f3-45f4-9a89-f578abd2d508}, !- Handle
  Surface 726,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80b6333c-b0cc-4645-aac1-5c221d4c3f38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4795bab5-a71d-4dfc-b90a-8877affd0b9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.81, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -3.81, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07f9d2d1-e4c5-4cd8-a632-33d1db438005}, !- Handle
  Surface 727,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {80b6333c-b0cc-4645-aac1-5c221d4c3f38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {896c6e30-044c-445e-9701-4779870b6120}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81, -2.28600000000001, 3.9624,        !- X,Y,Z Vertex 1 {m}
  3.81, 0, 3.9624,                        !- X,Y,Z Vertex 2 {m}
  -23.0124, -2.88764567812905e-015, 3.9624, !- X,Y,Z Vertex 3 {m}
  -23.0124, -2.28600000000001, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a5d32a0e-3f6c-49f4-a827-3e84e5731836}, !- Handle
  CB_CLASSROOM_5_F2,                      !- Name
  {463ae76a-c906-48f4-baf1-6f5be27a635d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  27.432,                                 !- X Origin {m}
  29.5656,                                !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {f13d69e9-3251-4099-944c-86d72df0c468}, !- Building Story Name
  {f157b3bc-30b5-42d8-be25-60c52e7392d5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {66b84a76-2e4e-4019-8810-815e08ab8643}, !- Handle
  Surface 728,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a5d32a0e-3f6c-49f4-a827-3e84e5731836}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8753f32-eee0-4ed5-877e-96e657574088}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.858, 8.2296, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e11c758-88e7-497a-80fc-624340b4cdd7}, !- Handle
  Surface 729,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5d32a0e-3f6c-49f4-a827-3e84e5731836}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.858, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {809c7e4b-b2bd-406c-b3bf-c1d69cc378bf}, !- Handle
  Surface 730,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5d32a0e-3f6c-49f4-a827-3e84e5731836}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {067b80e9-6864-400e-9690-29e0f59dce6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.858, 8.2296, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  -6.858, 8.2296, 0,                      !- X,Y,Z Vertex 2 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.858, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab8d53ac-9acc-4295-828b-a086a5440cbb}, !- Handle
  Surface 731,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5d32a0e-3f6c-49f4-a827-3e84e5731836}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e753964e-03aa-4b5b-895e-cdaf658b428c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.858, 8.2296, 0,                      !- X,Y,Z Vertex 3 {m}
  -6.858, 8.2296, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d293a31d-47fc-416d-899d-57173d531e3b}, !- Handle
  Surface 732,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5d32a0e-3f6c-49f4-a827-3e84e5731836}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {177d66b4-a592-46f5-8be9-8b94b83892bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 8.2296, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fe42ff3-b742-4a2f-beeb-4c5a62ed21bc}, !- Handle
  Surface 733,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5d32a0e-3f6c-49f4-a827-3e84e5731836}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdf8c65f-17c1-48b3-a304-0feb4329e43f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.096, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f288260-9748-4ffa-b17e-ec6bed3e35c5}, !- Handle
  Surface 734,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a5d32a0e-3f6c-49f4-a827-3e84e5731836}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecb6d10a-21d5-4b1f-bc09-75297c481512}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  -6.858, 8.2296, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  -6.858, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {65b2dc79-cfd3-46fe-b963-99c135dd5afd}, !- Handle
  CB_MAIN_STAIRS_F2,                      !- Name
  {f4a7791c-d241-41ec-ba73-acb404873502}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  27.432,                                 !- X Origin {m}
  29.5656,                                !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {f13d69e9-3251-4099-944c-86d72df0c468}, !- Building Story Name
  {65db1e22-ea3f-4b97-8e70-acab3e214e07}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {39fdc37f-ee9c-466c-964b-ca4ea724d712}, !- Handle
  Surface 735,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {65b2dc79-cfd3-46fe-b963-99c135dd5afd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {718fb6a4-6d74-4651-9220-df81cd610e64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 6.096, 0,                        !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.096, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdf8c65f-17c1-48b3-a304-0feb4329e43f}, !- Handle
  Surface 736,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65b2dc79-cfd3-46fe-b963-99c135dd5afd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fe42ff3-b742-4a2f-beeb-4c5a62ed21bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30ecc590-1b5d-4f4e-98c5-c77f8e63dd49}, !- Handle
  Surface 737,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65b2dc79-cfd3-46fe-b963-99c135dd5afd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2ffa7ff-0513-4705-ad94-112c9ca0a810}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 6.096, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  3.048, 6.096, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.096, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2f6ed89-b44f-483d-ac2e-95bc4039cc23}, !- Handle
  Surface 738,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65b2dc79-cfd3-46fe-b963-99c135dd5afd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e00d33b9-63cb-4829-86af-9d5b02473479}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  3.048, 6.096, 0,                        !- X,Y,Z Vertex 3 {m}
  3.048, 6.096, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fa544ec-22cc-4c27-afe7-8d3ddd06495a}, !- Handle
  Surface 739,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65b2dc79-cfd3-46fe-b963-99c135dd5afd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.048, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f4c7c63-4252-481f-a87e-71cb6d071d39}, !- Handle
  Surface 740,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {65b2dc79-cfd3-46fe-b963-99c135dd5afd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {073919e0-e987-47e2-a004-556dd3d2be46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  3.048, 6.096, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  0, 6.096, 3.9624,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {83765fc2-770e-4e23-adf0-1d0512ff20c4}, !- Handle
  CB_CLASSROOM_4_F2,                      !- Name
  {463ae76a-c906-48f4-baf1-6f5be27a635d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.9664,                                !- X Origin {m}
  37.7952,                                !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {f13d69e9-3251-4099-944c-86d72df0c468}, !- Building Story Name
  {cf28c649-e51a-460f-9f31-37c97989d8bb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {cf3d4a65-2d9c-45b7-a52a-4afa05baf361}, !- Handle
  Surface 756,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {83765fc2-770e-4e23-adf0-1d0512ff20c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73c7be2c-2727-4075-bf99-7cccac7c92ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.858, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  6.858, -8.2296, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -8.2296, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5ac8398-7406-45dd-91c7-ffe4451d4d0a}, !- Handle
  Surface 757,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83765fc2-770e-4e23-adf0-1d0512ff20c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9171cd4-c65b-4925-b69c-e4bdbdb94fcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.858, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  6.858, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61b2cafb-2bad-4440-be89-8dde7f5ec540}, !- Handle
  Surface 758,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83765fc2-770e-4e23-adf0-1d0512ff20c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46b034d0-9e05-4fbb-839d-29f78feae6e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.858, -8.2296, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  6.858, -8.2296, 0,                      !- X,Y,Z Vertex 2 {m}
  6.858, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.858, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d3248ba-a0b3-4dbd-b4cb-b34dd1075196}, !- Handle
  Surface 759,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83765fc2-770e-4e23-adf0-1d0512ff20c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.2296, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -8.2296, 0,                          !- X,Y,Z Vertex 2 {m}
  6.858, -8.2296, 0,                      !- X,Y,Z Vertex 3 {m}
  6.858, -8.2296, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04d0cc3d-3be1-4aa1-904f-f568e28e77b5}, !- Handle
  Surface 760,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83765fc2-770e-4e23-adf0-1d0512ff20c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd7c8894-2c62-45e2-b2bf-8f4fa4bcdc18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.3528, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -3.3528, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -8.2296, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -8.2296, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ebec8e3-5f51-4a69-8bd2-1c5c5f4d0d30}, !- Handle
  Surface 761,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83765fc2-770e-4e23-adf0-1d0512ff20c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b961ede-e9b5-45a7-bcaa-a687026210e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.3528, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -3.3528, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33b7a442-fa70-4c55-8885-24db31ef6995}, !- Handle
  Surface 762,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {83765fc2-770e-4e23-adf0-1d0512ff20c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bee94529-dc3c-4472-8d13-5a6a64362176}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.858, -8.2296, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  6.858, 0, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, -8.2296, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6ff192a0-4268-48c2-9488-94ab08314c35}, !- Handle
  CB_CLASSROOM_3_F2,                      !- Name
  {463ae76a-c906-48f4-baf1-6f5be27a635d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  49.6824,                                !- X Origin {m}
  29.5656,                                !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {f13d69e9-3251-4099-944c-86d72df0c468}, !- Building Story Name
  {baf27bde-477a-42cd-92fe-781342f9bf51}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {2427c988-982d-476e-be60-1e2bcb512084}, !- Handle
  Surface 763,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6ff192a0-4268-48c2-9488-94ab08314c35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {547daac1-59dd-443a-9a89-4c29e65ac6f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, -5.77529135625809e-015, 0, !- X,Y,Z Vertex 3 {m}
  -4.572, 8.2296, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {749a5b12-17f2-49d0-b213-3f174ead5546}, !- Handle
  Surface 764,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ff192a0-4268-48c2-9488-94ab08314c35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.858, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46b034d0-9e05-4fbb-839d-29f78feae6e6}, !- Handle
  Surface 765,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ff192a0-4268-48c2-9488-94ab08314c35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61b2cafb-2bad-4440-be89-8dde7f5ec540}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.858, 8.2296, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  -6.858, 8.2296, 0,                      !- X,Y,Z Vertex 2 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.858, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6350344a-aaba-4842-b7cc-484a68e4f247}, !- Handle
  Surface 766,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ff192a0-4268-48c2-9488-94ab08314c35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7737805e-6c53-4407-b169-e3b9e5c0a9e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 8.2296, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  -4.572, 8.2296, 0,                      !- X,Y,Z Vertex 2 {m}
  -6.858, 8.2296, 0,                      !- X,Y,Z Vertex 3 {m}
  -6.858, 8.2296, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df5a232f-3593-48a7-b493-0df9123cebeb}, !- Handle
  Surface 767,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ff192a0-4268-48c2-9488-94ab08314c35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51fc8b4f-3d1b-48de-9732-84e7832c0145}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, 8.2296, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, 8.2296, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1ec4d8e-dcc5-4a6e-b00d-0db23f6a9798}, !- Handle
  Surface 768,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ff192a0-4268-48c2-9488-94ab08314c35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a3809c5-046a-4bfc-8cb0-084418818ad5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 8.2296, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46913b16-8194-41bb-86e2-34a82c19a340}, !- Handle
  Surface 769,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6ff192a0-4268-48c2-9488-94ab08314c35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4430bfc-fba6-4bc9-8af1-23f91ae5d675}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  -6.858, 8.2296, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  -6.858, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b9df0b79-67fa-4eb3-84b3-e34b1cd4603f}, !- Handle
  CB_CLASSROOM_2_F2,                      !- Name
  {463ae76a-c906-48f4-baf1-6f5be27a635d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  49.6824,                                !- X Origin {m}
  37.7952,                                !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {f13d69e9-3251-4099-944c-86d72df0c468}, !- Building Story Name
  {d7e7e6ed-0cf6-46f3-b52f-71d6981ee14a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {2bcfefae-5869-4bb9-859b-7bd36a5dba0e}, !- Handle
  Surface 770,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b9df0b79-67fa-4eb3-84b3-e34b1cd4603f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80663072-6045-4fc9-94a9-7741b30df8da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.85799999999999, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  6.85799999999999, -8.2296, 0,           !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -8.2296, 0,           !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df1b28dc-053e-406b-a4e5-8eb0884178b5}, !- Handle
  Surface 771,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9df0b79-67fa-4eb3-84b3-e34b1cd4603f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b40fba24-6fa2-4d97-8830-dcecc68e51ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.85799999999999, 0, 3.9624,            !- X,Y,Z Vertex 1 {m}
  6.85799999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27bac039-c934-40b4-87f0-30c922ee63c5}, !- Handle
  Surface 772,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9df0b79-67fa-4eb3-84b3-e34b1cd4603f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34fceaa1-9003-4a2c-bc5f-3a9865b490c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.85799999999999, -8.2296, 3.9624,      !- X,Y,Z Vertex 1 {m}
  6.85799999999999, -8.2296, 0,           !- X,Y,Z Vertex 2 {m}
  6.85799999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.85799999999999, 0, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {928431d5-a839-40bc-8825-0bce4b9264ef}, !- Handle
  Surface 773,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9df0b79-67fa-4eb3-84b3-e34b1cd4603f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.2296, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -8.2296, 0,                          !- X,Y,Z Vertex 2 {m}
  6.85799999999999, -8.2296, 0,           !- X,Y,Z Vertex 3 {m}
  6.85799999999999, -8.2296, 3.9624;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a3809c5-046a-4bfc-8cb0-084418818ad5}, !- Handle
  Surface 774,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9df0b79-67fa-4eb3-84b3-e34b1cd4603f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1ec4d8e-dcc5-4a6e-b00d-0db23f6a9798}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -8.2296, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -8.2296, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {529646b7-04df-4a5d-9898-95c51930393b}, !- Handle
  Surface 775,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b9df0b79-67fa-4eb3-84b3-e34b1cd4603f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b549762a-c025-49a2-b264-e881a6fd4a89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.85799999999999, -8.2296, 3.9624,      !- X,Y,Z Vertex 1 {m}
  6.85799999999999, 0, 3.9624,            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, -8.2296, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {794b5c5b-9509-4576-9a46-c9d5d53cdddc}, !- Handle
  CB_CLASSROOM_1_F2,                      !- Name
  {463ae76a-c906-48f4-baf1-6f5be27a635d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  63.3984,                                !- X Origin {m}
  29.5656,                                !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {f13d69e9-3251-4099-944c-86d72df0c468}, !- Building Story Name
  {6ebd23c6-7bea-40ac-b2c7-d9db1495f6ed}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {063b9f17-36dd-424c-b4fc-d63d410d59dc}, !- Handle
  Surface 776,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {794b5c5b-9509-4576-9a46-c9d5d53cdddc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f08dc5a8-99d7-425f-9ab6-663a72e31cc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.858, 8.2296, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63e59458-3839-401c-acbc-6a170c02172c}, !- Handle
  Surface 777,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {794b5c5b-9509-4576-9a46-c9d5d53cdddc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.858, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34fceaa1-9003-4a2c-bc5f-3a9865b490c8}, !- Handle
  Surface 778,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {794b5c5b-9509-4576-9a46-c9d5d53cdddc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27bac039-c934-40b4-87f0-30c922ee63c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.858, 8.2296, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  -6.858, 8.2296, 0,                      !- X,Y,Z Vertex 2 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.858, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {360c898b-c514-4158-834d-33e38b7e74fa}, !- Handle
  Surface 779,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {794b5c5b-9509-4576-9a46-c9d5d53cdddc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {007f0407-3e72-4da3-a068-507b054fed5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 8.2296, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -5.4864, 8.2296, 0,                     !- X,Y,Z Vertex 2 {m}
  -6.858, 8.2296, 0,                      !- X,Y,Z Vertex 3 {m}
  -6.858, 8.2296, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8438aa75-d572-4d69-903f-0e7f607a7137}, !- Handle
  Surface 780,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {794b5c5b-9509-4576-9a46-c9d5d53cdddc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aed748a2-f387-47b3-a11a-181b7d89f3cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 2 {m}
  -5.4864, 8.2296, 0,                     !- X,Y,Z Vertex 3 {m}
  -5.4864, 8.2296, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03389cdd-f86d-4da1-baf5-f5a2649b2aed}, !- Handle
  Surface 781,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {794b5c5b-9509-4576-9a46-c9d5d53cdddc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 8.2296, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb22fed0-8c2c-4e7a-927b-788bac350264}, !- Handle
  Surface 782,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {794b5c5b-9509-4576-9a46-c9d5d53cdddc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98cee2fd-4107-4f03-9565-7f58e5df666b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  -6.858, 8.2296, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  -6.858, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {14b527fb-ecb9-4b1a-858d-f027a6c5cc31}, !- Handle
  CB_UTILITY_F2,                          !- Name
  {5318e190-daf5-40f7-8417-166242834c51}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.9664,                                !- X Origin {m}
  37.7952,                                !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {f13d69e9-3251-4099-944c-86d72df0c468}, !- Building Story Name
  {40fed0a5-c6a5-4023-bf48-1447b8542ec0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {bb500130-b950-427d-8cab-5bf8d75d37da}, !- Handle
  Surface 788,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {14b527fb-ecb9-4b1a-858d-f027a6c5cc31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54e8424a-7b58-4022-8fa1-13e20b16a0bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.3528, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.4384, -3.3528, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b961ede-e9b5-45a7-bcaa-a687026210e1}, !- Handle
  Surface 789,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14b527fb-ecb9-4b1a-858d-f027a6c5cc31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ebec8e3-5f51-4a69-8bd2-1c5c5f4d0d30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.3528, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -3.3528, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4bf7382-0402-4214-8e95-82040e8dc83e}, !- Handle
  Surface 790,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14b527fb-ecb9-4b1a-858d-f027a6c5cc31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02153d1a-f5a1-4e86-8fd9-d658b64c9a34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, -3.3528, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -2.4384, -3.3528, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -3.3528, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -3.3528, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d87fa95-edc9-4651-897c-63833f3002b2}, !- Handle
  Surface 791,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14b527fb-ecb9-4b1a-858d-f027a6c5cc31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b95a8dd-bd87-4fe6-97b2-90333e99bb18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.4384, -3.3528, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.4384, -3.3528, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8eefb737-b864-45c4-8a10-2128ecbc71ad}, !- Handle
  Surface 792,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14b527fb-ecb9-4b1a-858d-f027a6c5cc31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dbdfc74-b315-434a-9768-228b1c7647fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04a31512-6b53-4d66-8f78-754d6eb95004}, !- Handle
  Surface 793,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {14b527fb-ecb9-4b1a-858d-f027a6c5cc31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0347fcb-a222-42a4-8d0a-bd038aadcce7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.3528, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  -2.4384, 0, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  -2.4384, -3.3528, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {277f762b-9006-4b62-a630-05fc48e88377}, !- Handle
  CB_STUDIO_1_F2,                         !- Name
  {2c004efc-2c11-4664-b392-c178abb57ab8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.4864,                                 !- X Origin {m}
  37.7952,                                !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {f13d69e9-3251-4099-944c-86d72df0c468}, !- Building Story Name
  {e8e196af-d1df-46ac-ab7c-440b49c8daae}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {dc57e4b7-d9a9-4118-bef9-740b81921f72}, !- Handle
  Surface 794,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {277f762b-9006-4b62-a630-05fc48e88377}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a0e4221-7299-41d6-b060-802db73e0f01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 17.0688, 0,                     !- X,Y,Z Vertex 1 {m}
  3.6576, 2.286, 0,                       !- X,Y,Z Vertex 2 {m}
  -5.4864, 2.286, 0,                      !- X,Y,Z Vertex 3 {m}
  -5.4864, 17.0688, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {099ad3f2-353f-4976-8374-5c68b426d33c}, !- Handle
  Surface 795,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {277f762b-9006-4b62-a630-05fc48e88377}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d3dcdd7-da35-49b4-939b-b2d964aac015}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.286, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 2.286, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17006f60-0fd5-44b9-811c-ad40e1250ba1}, !- Handle
  Surface 796,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {277f762b-9006-4b62-a630-05fc48e88377}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74a975c3-d421-4e09-9323-3c6f972dc489}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 2.286, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  -5.4864, 2.286, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 2.286, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 2.286, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {951f9e6c-d383-470e-8c10-38ce50dda9fb}, !- Handle
  Surface 797,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {277f762b-9006-4b62-a630-05fc48e88377}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 17.0688, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -5.4864, 17.0688, 0,                    !- X,Y,Z Vertex 2 {m}
  -5.4864, 2.286, 0,                      !- X,Y,Z Vertex 3 {m}
  -5.4864, 2.286, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88ca09b2-b058-466c-9b25-e0a95d22ea63}, !- Handle
  Surface 798,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {277f762b-9006-4b62-a630-05fc48e88377}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 17.0688, 3.9624,               !- X,Y,Z Vertex 1 {m}
  12.8016, 17.0688, 0,                    !- X,Y,Z Vertex 2 {m}
  -5.4864, 17.0688, 0,                    !- X,Y,Z Vertex 3 {m}
  -5.4864, 17.0688, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a4c12c7-6496-4e2c-a8f0-32dec25611ec}, !- Handle
  Surface 799,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {277f762b-9006-4b62-a630-05fc48e88377}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02d1a63b-0b74-4ef1-b0dc-80d964ffcfb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 16.3458674051442, 3.9624,      !- X,Y,Z Vertex 1 {m}
  12.8016, 16.3458674051442, 0,           !- X,Y,Z Vertex 2 {m}
  12.8016, 17.0688, 0,                    !- X,Y,Z Vertex 3 {m}
  12.8016, 17.0688, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d467bb2-a7bf-4808-b494-f2db916121b8}, !- Handle
  Surface 800,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {277f762b-9006-4b62-a630-05fc48e88377}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09c504b6-0b93-47c5-b6be-23a91d774465}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 13.4112, 3.9624,               !- X,Y,Z Vertex 1 {m}
  12.8016, 13.4112, 0,                    !- X,Y,Z Vertex 2 {m}
  12.8016, 16.3458674051442, 0,           !- X,Y,Z Vertex 3 {m}
  12.8016, 16.3458674051442, 3.9624;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1fb51f0-8a92-446a-9d29-05254b1dbc14}, !- Handle
  Surface 801,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {277f762b-9006-4b62-a630-05fc48e88377}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f8a2e80-17ad-4bd4-a6f4-62263dbac876}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 7.31520000000001, 3.9624,      !- X,Y,Z Vertex 1 {m}
  12.8016, 7.31520000000001, 0,           !- X,Y,Z Vertex 2 {m}
  12.8016, 13.4112, 0,                    !- X,Y,Z Vertex 3 {m}
  12.8016, 13.4112, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca07e110-3763-46f0-92cc-766cc70efd25}, !- Handle
  Surface 802,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {277f762b-9006-4b62-a630-05fc48e88377}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86311499-5e6b-4787-a406-0637be6bc79f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 2.286, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  12.8016, 2.286, 0,                      !- X,Y,Z Vertex 2 {m}
  12.8016, 7.31520000000001, 0,           !- X,Y,Z Vertex 3 {m}
  12.8016, 7.31520000000001, 3.9624;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a03c838d-287e-4279-b76f-fee26c4360c5}, !- Handle
  Surface 803,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {277f762b-9006-4b62-a630-05fc48e88377}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27c5af7b-28fb-4041-9134-8dbfedccf202}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  12.8016, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  12.8016, 2.286, 0,                      !- X,Y,Z Vertex 3 {m}
  12.8016, 2.286, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10ab682a-85d7-40d8-b0c6-b0464e307c9e}, !- Handle
  Surface 804,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {277f762b-9006-4b62-a630-05fc48e88377}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4eefd2d-a4cd-4b12-a552-7cb261521d58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.2296, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  8.2296, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  12.8016, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  12.8016, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5198c67-409b-495d-a5b5-6379b221f26b}, !- Handle
  Surface 805,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {277f762b-9006-4b62-a630-05fc48e88377}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50cf46ed-27c7-4b42-ba6a-c35bed953441}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.3716, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  1.3716, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  8.2296, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  8.2296, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {817eb0b3-b90f-4266-822d-5fa3d4052c8c}, !- Handle
  Surface 806,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {277f762b-9006-4b62-a630-05fc48e88377}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51412e34-7e47-48ad-b51c-e183edb9d482}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.3716, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  1.3716, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e97c1d14-6aac-4de5-8824-171177cf922a}, !- Handle
  Surface 807,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {277f762b-9006-4b62-a630-05fc48e88377}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04548c87-631a-48ae-b55d-392e8db36004}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  12.8016, 17.0688, 3.9624,               !- X,Y,Z Vertex 2 {m}
  -5.4864, 17.0688, 3.9624,               !- X,Y,Z Vertex 3 {m}
  -5.4864, 2.286, 3.9624,                 !- X,Y,Z Vertex 4 {m}
  0, 2.286, 3.9624,                       !- X,Y,Z Vertex 5 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 6 {m}

OS:Space,
  {ada29205-fe26-4833-8b44-ef7cb8a8df65}, !- Handle
  CB_SECONDARY_STAIRS_1_F2,               !- Name
  {f4a7791c-d241-41ec-ba73-acb404873502}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.77529135625809e-015,                  !- X Origin {m}
  40.0812,                                !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {f13d69e9-3251-4099-944c-86d72df0c468}, !- Building Story Name
  {591010d8-a912-44bb-afe1-281f249f26a1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {26a946c4-3f67-4eeb-8bcd-d98c72ebe73d}, !- Handle
  Surface 808,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ada29205-fe26-4833-8b44-ef7cb8a8df65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92684f14-26cc-4939-870c-a16dfaa41e33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  5.4864, -2.286, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -2.286, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74a975c3-d421-4e09-9323-3c6f972dc489}, !- Handle
  Surface 809,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ada29205-fe26-4833-8b44-ef7cb8a8df65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17006f60-0fd5-44b9-811c-ad40e1250ba1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d3dcdd7-da35-49b4-939b-b2d964aac015}, !- Handle
  Surface 810,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ada29205-fe26-4833-8b44-ef7cb8a8df65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {099ad3f2-353f-4976-8374-5c68b426d33c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -2.286, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  5.4864, -2.286, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaaae6db-7542-4b0e-be6d-109218964ce9}, !- Handle
  Surface 811,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ada29205-fe26-4833-8b44-ef7cb8a8df65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45754ccb-ba2a-4942-beb7-2a119a53b82f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.286, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, -2.286, 0,                           !- X,Y,Z Vertex 2 {m}
  5.4864, -2.286, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4864, -2.286, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f4992b4-07cb-4755-b732-aafdd11bcd4c}, !- Handle
  Surface 812,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ada29205-fe26-4833-8b44-ef7cb8a8df65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.286, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -2.286, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e26bae9e-85d4-4bab-840c-739099b61b50}, !- Handle
  Surface 813,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ada29205-fe26-4833-8b44-ef7cb8a8df65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d351193f-e825-4908-8bfa-21c697eecd6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -2.286, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, -2.286, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b9e1636e-f878-4b62-b239-0e0869467bfe}, !- Handle
  CB_STUDIO_2_F2,                         !- Name
  {2c004efc-2c11-4664-b392-c178abb57ab8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.1104,                                !- X Origin {m}
  37.7952,                                !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {f13d69e9-3251-4099-944c-86d72df0c468}, !- Building Story Name
  {3a08b6a3-017f-4fbe-9b07-e136730af3fc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {cb847f0d-f0ad-4fee-a225-b340b4e3c6fe}, !- Handle
  Surface 815,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9e1636e-f878-4b62-b239-0e0869467bfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43988b5b-ebf6-4950-8228-03eefd2728ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.28600000000001, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 2.28600000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b81decce-80a2-4a49-b483-37642cc0c533}, !- Handle
  Surface 816,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9e1636e-f878-4b62-b239-0e0869467bfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79523462-228b-4789-9623-f3dc04c8e8ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.31520000000001, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 7.31520000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.28600000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.28600000000001, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dfe499b-0a19-454b-84a9-283dd40a2192}, !- Handle
  Surface 817,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9e1636e-f878-4b62-b239-0e0869467bfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06f8f864-4f9a-4be1-b442-1455da05b42c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13.4112, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, 13.4112, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 7.31520000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.31520000000001, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2194861d-9fb5-4e3d-98dc-e9cc8d262ca9}, !- Handle
  Surface 818,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9e1636e-f878-4b62-b239-0e0869467bfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57630fbf-9ba8-4f29-9fea-12af4f9b891d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 17.0688, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, 17.0688, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 13.4112, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 13.4112, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b85cc9cb-66cd-465d-9c3f-f3eb6c6d333c}, !- Handle
  Surface 819,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9e1636e-f878-4b62-b239-0e0869467bfe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 17.0688, 3.9624,                !- X,Y,Z Vertex 1 {m}
  18.288, 17.0688, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 17.0688, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 17.0688, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d499ac4-681d-4d95-be3e-f41d4b1608c3}, !- Handle
  Surface 820,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9e1636e-f878-4b62-b239-0e0869467bfe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 2.28600000000001, 3.9624,       !- X,Y,Z Vertex 1 {m}
  18.288, 2.28600000000001, 0,            !- X,Y,Z Vertex 2 {m}
  18.288, 17.0688, 0,                     !- X,Y,Z Vertex 3 {m}
  18.288, 17.0688, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44877cef-5664-4438-b4fb-e1d1cec14518}, !- Handle
  Surface 821,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9e1636e-f878-4b62-b239-0e0869467bfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {150d958b-8f83-4928-95a2-2b19e2429b46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 2.28600000000001, 3.9624,      !- X,Y,Z Vertex 1 {m}
  12.8016, 2.28600000000001, 0,           !- X,Y,Z Vertex 2 {m}
  18.288, 2.28600000000001, 0,            !- X,Y,Z Vertex 3 {m}
  18.288, 2.28600000000001, 3.9624;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3846b42c-ebad-41aa-bf16-3bdea37c7bd5}, !- Handle
  Surface 822,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9e1636e-f878-4b62-b239-0e0869467bfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b142c927-e81e-45c1-9486-a3ae76490b48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  12.8016, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  12.8016, 2.28600000000001, 0,           !- X,Y,Z Vertex 3 {m}
  12.8016, 2.28600000000001, 3.9624;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {007f0407-3e72-4da3-a068-507b054fed5b}, !- Handle
  Surface 823,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9e1636e-f878-4b62-b239-0e0869467bfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {360c898b-c514-4158-834d-33e38b7e74fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.43, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  11.43, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  12.8016, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  12.8016, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b40fba24-6fa2-4d97-8830-dcecc68e51ea}, !- Handle
  Surface 824,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9e1636e-f878-4b62-b239-0e0869467bfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df1b28dc-053e-406b-a4e5-8eb0884178b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  11.43, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  11.43, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51fc8b4f-3d1b-48de-9732-84e7832c0145}, !- Handle
  Surface 825,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9e1636e-f878-4b62-b239-0e0869467bfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df5a232f-3593-48a7-b493-0df9123cebeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cb82562-f714-4122-8925-8a28733b5301}, !- Handle
  Surface 826,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b9e1636e-f878-4b62-b239-0e0869467bfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4f5adaf-75cd-4c3f-b1b1-3955a162c45d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  12.8016, 2.28600000000001, 3.9624,      !- X,Y,Z Vertex 2 {m}
  18.288, 2.28600000000001, 3.9624,       !- X,Y,Z Vertex 3 {m}
  18.288, 17.0688, 3.9624,                !- X,Y,Z Vertex 4 {m}
  0, 17.0688, 3.9624,                     !- X,Y,Z Vertex 5 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 6 {m}

OS:Space,
  {33417fc4-efaa-456f-bf0c-136d50dc881a}, !- Handle
  CB_SECONDARY_STAIRS_2_F2,               !- Name
  {f4a7791c-d241-41ec-ba73-acb404873502}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  63.3984,                                !- X Origin {m}
  37.7952,                                !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {f13d69e9-3251-4099-944c-86d72df0c468}, !- Building Story Name
  {6a13e661-a008-4383-bdfb-af1ca3d4fb62}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {a12db87e-3df5-47fd-8e25-3ffdc887f78e}, !- Handle
  Surface 827,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {33417fc4-efaa-456f-bf0c-136d50dc881a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abf03006-6c95-46a7-9c40-1a8d90b3e7fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.28600000000001, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.4864, 2.28600000000001, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aed748a2-f387-47b3-a11a-181b7d89f3cd}, !- Handle
  Surface 828,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33417fc4-efaa-456f-bf0c-136d50dc881a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8438aa75-d572-4d69-903f-0e7f607a7137}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b142c927-e81e-45c1-9486-a3ae76490b48}, !- Handle
  Surface 829,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33417fc4-efaa-456f-bf0c-136d50dc881a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3846b42c-ebad-41aa-bf16-3bdea37c7bd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 2.28600000000001, 3.9624,      !- X,Y,Z Vertex 1 {m}
  -5.4864, 2.28600000000001, 0,           !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {150d958b-8f83-4928-95a2-2b19e2429b46}, !- Handle
  Surface 830,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33417fc4-efaa-456f-bf0c-136d50dc881a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44877cef-5664-4438-b4fb-e1d1cec14518}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.28600000000001, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 2.28600000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  -5.4864, 2.28600000000001, 0,           !- X,Y,Z Vertex 3 {m}
  -5.4864, 2.28600000000001, 3.9624;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38c2fd64-cb1a-4b8e-ac10-98f23a7bbc26}, !- Handle
  Surface 831,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33417fc4-efaa-456f-bf0c-136d50dc881a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.28600000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.28600000000001, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaf6fa43-7f6e-4b05-b7f9-e728d4503363}, !- Handle
  Surface 832,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {33417fc4-efaa-456f-bf0c-136d50dc881a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53750db9-d6bd-4e2b-9a09-e83c6469fb95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 2.28600000000001, 3.9624,            !- X,Y,Z Vertex 2 {m}
  -5.4864, 2.28600000000001, 3.9624,      !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a1b8b503-3e80-414f-bf0b-c6b76b8bec5e}, !- Handle
  CB_OFFICES_OPEN_F2,                     !- Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.4904,                                !- X Origin {m}
  45.1104,                                !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {f13d69e9-3251-4099-944c-86d72df0c468}, !- Building Story Name
  {2145154a-df5e-48f9-a9c6-e2073a9cd8e8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {b1c8b8ad-ad10-4ab5-824a-15596de17c04}, !- Handle
  Surface 833,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a1b8b503-3e80-414f-bf0b-c6b76b8bec5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9533c32c-75ff-4143-ab00-089c3284746b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 6.09599999999999, 0,              !- X,Y,Z Vertex 1 {m}
  7.62, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -3.9624, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.9624, -5.0292, 0,                    !- X,Y,Z Vertex 4 {m}
  -10.0584, -5.0292, 0,                   !- X,Y,Z Vertex 5 {m}
  -10.0584, 0, 0,                         !- X,Y,Z Vertex 6 {m}
  -19.2024, 0, 0,                         !- X,Y,Z Vertex 7 {m}
  -19.2024, 6.09599999999999, 0;          !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {f40db4d9-9126-452c-b9a1-4c898a82bbfc}, !- Handle
  Surface 834,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1b8b503-3e80-414f-bf0b-c6b76b8bec5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25b5f3ce-e925-407b-8570-5593cd60eae9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  -3.9624, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7488a653-1af9-40a5-9c52-0513f416ac29}, !- Handle
  Surface 835,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1b8b503-3e80-414f-bf0b-c6b76b8bec5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2a15e03-e42d-4778-9ab8-e25bbe21bf82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, -2.5146, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -3.9624, -2.5146, 0,                    !- X,Y,Z Vertex 2 {m}
  -3.9624, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.9624, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b84b5d5-ee7e-4719-be88-b7e27723e1d9}, !- Handle
  Surface 836,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1b8b503-3e80-414f-bf0b-c6b76b8bec5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b51bb690-24e2-4fb7-b7b7-a504b58fdd36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, -5.0292, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -3.9624, -5.0292, 0,                    !- X,Y,Z Vertex 2 {m}
  -3.9624, -2.5146, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.9624, -2.5146, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {199b13f2-f8ef-43d8-9235-58f6e3d21f97}, !- Handle
  Surface 837,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1b8b503-3e80-414f-bf0b-c6b76b8bec5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7069fe3-703b-4872-b94d-e1c6f91d727f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.1064, -5.0292, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -13.1064, -5.0292, 0,                   !- X,Y,Z Vertex 2 {m}
  -3.9624, -5.0292, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.9624, -5.0292, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aec21a36-a3b4-4634-be6c-a4349b13abd7}, !- Handle
  Surface 838,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1b8b503-3e80-414f-bf0b-c6b76b8bec5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b95a0a90-c9c7-4ae1-87f0-0a19dc16206b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.1064, 0, 3.9624,                    !- X,Y,Z Vertex 1 {m}
  -13.1064, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -13.1064, -5.0292, 0,                   !- X,Y,Z Vertex 3 {m}
  -13.1064, -5.0292, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41183b6d-5500-41e9-8f9c-4180f3bfac39}, !- Handle
  Surface 839,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1b8b503-3e80-414f-bf0b-c6b76b8bec5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82a57c7a-5f2a-4ca7-8c22-2b81a919b74d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.2024, 0, 3.9624,                    !- X,Y,Z Vertex 1 {m}
  -19.2024, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -13.1064, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -13.1064, 0, 3.9624;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f8a2e80-17ad-4bd4-a6f4-62263dbac876}, !- Handle
  Surface 840,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1b8b503-3e80-414f-bf0b-c6b76b8bec5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1fb51f0-8a92-446a-9d29-05254b1dbc14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.2024, 6.09599999999999, 3.9624,     !- X,Y,Z Vertex 1 {m}
  -19.2024, 6.09599999999999, 0,          !- X,Y,Z Vertex 2 {m}
  -19.2024, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -19.2024, 0, 3.9624;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44aa8ee6-9566-4973-bac5-b66c7c8fc177}, !- Handle
  Surface 841,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1b8b503-3e80-414f-bf0b-c6b76b8bec5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3702924-ade3-403b-893c-35e89702a74a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, 6.09599999999999, 3.9624,     !- X,Y,Z Vertex 1 {m}
  -15.8496, 6.09599999999999, 0,          !- X,Y,Z Vertex 2 {m}
  -19.2024, 6.09599999999999, 0,          !- X,Y,Z Vertex 3 {m}
  -19.2024, 6.09599999999999, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {872d7a41-e60e-4cdd-8688-e57338776b90}, !- Handle
  Surface 842,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1b8b503-3e80-414f-bf0b-c6b76b8bec5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6589bebe-fe4f-44a3-bc52-c208eb09c8a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4968, 6.09599999999999, 3.9624,     !- X,Y,Z Vertex 1 {m}
  -12.4968, 6.09599999999999, 0,          !- X,Y,Z Vertex 2 {m}
  -15.8496, 6.09599999999999, 0,          !- X,Y,Z Vertex 3 {m}
  -15.8496, 6.09599999999999, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70fad833-0c65-4f33-81b0-686ca09e0f34}, !- Handle
  Surface 843,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1b8b503-3e80-414f-bf0b-c6b76b8bec5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38980d18-fdf8-43a9-a73b-a2ebc256e777}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 6.09599999999999, 3.9624,       !- X,Y,Z Vertex 1 {m}
  -9.144, 6.09599999999999, 0,            !- X,Y,Z Vertex 2 {m}
  -12.4968, 6.09599999999999, 0,          !- X,Y,Z Vertex 3 {m}
  -12.4968, 6.09599999999999, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2250da5-8b22-468d-a196-3cbb5583bdee}, !- Handle
  Surface 844,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1b8b503-3e80-414f-bf0b-c6b76b8bec5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad66c59f-e68a-4bb3-8a47-b8eca3871a63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.7912, 6.09599999999999, 3.9624,      !- X,Y,Z Vertex 1 {m}
  -5.7912, 6.09599999999999, 0,           !- X,Y,Z Vertex 2 {m}
  -9.144, 6.09599999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -9.144, 6.09599999999999, 3.9624;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aea49b27-6d0c-4994-a761-64bae0fa652e}, !- Handle
  Surface 845,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1b8b503-3e80-414f-bf0b-c6b76b8bec5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19566f5c-33d8-49af-9984-bcfa1d15a77e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 6.09599999999999, 3.9624,      !- X,Y,Z Vertex 1 {m}
  -2.4384, 6.09599999999999, 0,           !- X,Y,Z Vertex 2 {m}
  -5.7912, 6.09599999999999, 0,           !- X,Y,Z Vertex 3 {m}
  -5.7912, 6.09599999999999, 3.9624;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec4464a7-1880-4e3f-a375-d848672caea7}, !- Handle
  Surface 846,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1b8b503-3e80-414f-bf0b-c6b76b8bec5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {543ff592-bb85-4b3f-8dba-8b34d45321f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 6.09599999999999, 3.9624,       !- X,Y,Z Vertex 1 {m}
  0.9144, 6.09599999999999, 0,            !- X,Y,Z Vertex 2 {m}
  -2.4384, 6.09599999999999, 0,           !- X,Y,Z Vertex 3 {m}
  -2.4384, 6.09599999999999, 3.9624;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d587377-b0e0-4da5-8508-c620da3f7f82}, !- Handle
  Surface 847,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1b8b503-3e80-414f-bf0b-c6b76b8bec5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3036339c-9b45-4c65-a3ac-d3a133a554de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2672, 6.09599999999999, 3.9624,       !- X,Y,Z Vertex 1 {m}
  4.2672, 6.09599999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0.9144, 6.09599999999999, 0,            !- X,Y,Z Vertex 3 {m}
  0.9144, 6.09599999999999, 3.9624;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c474eeb9-7998-4c3d-b71f-93057f72de19}, !- Handle
  Surface 848,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1b8b503-3e80-414f-bf0b-c6b76b8bec5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee58b6a6-a983-4f0c-b677-1e65dacdca4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 6.09599999999999, 3.9624,         !- X,Y,Z Vertex 1 {m}
  7.62, 6.09599999999999, 0,              !- X,Y,Z Vertex 2 {m}
  4.2672, 6.09599999999999, 0,            !- X,Y,Z Vertex 3 {m}
  4.2672, 6.09599999999999, 3.9624;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06f8f864-4f9a-4be1-b442-1455da05b42c}, !- Handle
  Surface 849,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1b8b503-3e80-414f-bf0b-c6b76b8bec5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8dfe499b-0a19-454b-84a9-283dd40a2192}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 0, 3.9624,                        !- X,Y,Z Vertex 1 {m}
  7.62, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  7.62, 6.09599999999999, 0,              !- X,Y,Z Vertex 3 {m}
  7.62, 6.09599999999999, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97370528-38f9-493e-9782-d6951e5046bf}, !- Handle
  Surface 850,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1b8b503-3e80-414f-bf0b-c6b76b8bec5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef5a4ecd-91bc-4160-b68e-17563809a4a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81, 0, 3.9624,                        !- X,Y,Z Vertex 1 {m}
  3.81, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  7.62, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  7.62, 0, 3.9624;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13ce3d78-9359-4925-80a9-9a514b95b7ef}, !- Handle
  Surface 851,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1b8b503-3e80-414f-bf0b-c6b76b8bec5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d41439c-44b0-4bc1-b9ca-de594a6a03b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.81, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.81, 0, 3.9624;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f50a0e9-f15d-4470-b760-f0adc4ebe9d1}, !- Handle
  Surface 852,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a1b8b503-3e80-414f-bf0b-c6b76b8bec5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7926bbd-45b1-464a-b8dd-cd8786e277ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, -5.0292, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -3.9624, 0, 3.9624,                     !- X,Y,Z Vertex 2 {m}
  7.62, 0, 3.9624,                        !- X,Y,Z Vertex 3 {m}
  7.62, 6.09599999999999, 3.9624,         !- X,Y,Z Vertex 4 {m}
  -19.2024, 6.09599999999999, 3.9624,     !- X,Y,Z Vertex 5 {m}
  -19.2024, 0, 3.9624,                    !- X,Y,Z Vertex 6 {m}
  -13.1064, 0, 3.9624,                    !- X,Y,Z Vertex 7 {m}
  -13.1064, -5.0292, 3.9624;              !- X,Y,Z Vertex 8 {m}

OS:Space,
  {fa1c47d5-196c-4cc2-84c1-da7afd34ee43}, !- Handle
  CB_CONFERENCE_ROOM_F2,                  !- Name
  {d1a43f3e-edef-4bbb-bbea-f264ad6672df}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.288,                                 !- X Origin {m}
  45.1104,                                !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {f13d69e9-3251-4099-944c-86d72df0c468}, !- Building Story Name
  {e83ea763-2c7a-442f-8aa0-99528850d30e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {da5fea4a-4907-4480-8283-b3650e5a8675}, !- Handle
  Surface 853,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fa1c47d5-196c-4cc2-84c1-da7afd34ee43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2634f02-5d89-472e-94e4-5731ef8dbc85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  6.096, -5.0292, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -5.0292, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82a57c7a-5f2a-4ca7-8c22-2b81a919b74d}, !- Handle
  Surface 854,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa1c47d5-196c-4cc2-84c1-da7afd34ee43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41183b6d-5500-41e9-8f9c-4180f3bfac39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b95a0a90-c9c7-4ae1-87f0-0a19dc16206b}, !- Handle
  Surface 855,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa1c47d5-196c-4cc2-84c1-da7afd34ee43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aec21a36-a3b4-4634-be6c-a4349b13abd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -5.0292, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  6.096, -5.0292, 0,                      !- X,Y,Z Vertex 2 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.096, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2b95a02-fa36-448c-9a09-839c93f071c4}, !- Handle
  Surface 856,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa1c47d5-196c-4cc2-84c1-da7afd34ee43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f90e0aa8-23fc-486d-9b37-123d2997a494}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.0292, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -5.0292, 0,                          !- X,Y,Z Vertex 2 {m}
  6.096, -5.0292, 0,                      !- X,Y,Z Vertex 3 {m}
  6.096, -5.0292, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86311499-5e6b-4787-a406-0637be6bc79f}, !- Handle
  Surface 857,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa1c47d5-196c-4cc2-84c1-da7afd34ee43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca07e110-3763-46f0-92cc-766cc70efd25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.0292, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -5.0292, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19ce9be6-8b80-4ee9-aed9-75046a497e3c}, !- Handle
  Surface 858,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fa1c47d5-196c-4cc2-84c1-da7afd34ee43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {491b6364-20ce-42a5-9716-d53de200ae30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -5.0292, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  6.096, 0, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, -5.0292, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {17d980f6-501b-48b1-a35b-50fb00c6fc11}, !- Handle
  CB_FACULTY_RESTROOMS_1_F2,              !- Name
  {62196221-e91a-47b7-9a7f-37d668e192b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.528,                                 !- X Origin {m}
  40.0812,                                !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {f13d69e9-3251-4099-944c-86d72df0c468}, !- Building Story Name
  {a658e1a7-c6bb-4980-acfd-c624bae2168a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {68803a38-c28f-46d8-b29b-26497895b1b2}, !- Handle
  Surface 859,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {17d980f6-501b-48b1-a35b-50fb00c6fc11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84189b14-b35f-4e59-9b5c-10c07cf1eb6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 2.5146, 0,                      !- X,Y,Z Vertex 1 {m}
  3.9624, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.5146, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b51bb690-24e2-4fb7-b7b7-a504b58fdd36}, !- Handle
  Surface 860,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17d980f6-501b-48b1-a35b-50fb00c6fc11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b84b5d5-ee7e-4719-be88-b7e27723e1d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.5146, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 2.5146, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1069cf0-5f70-474c-a4d6-6836ce51a705}, !- Handle
  Surface 861,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17d980f6-501b-48b1-a35b-50fb00c6fc11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {031efb90-6878-4a07-9dae-b48cf1a3675e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 2.5146, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  3.9624, 2.5146, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 2.5146, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.5146, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a69e518f-5554-45ba-afe1-88f7b84abe49}, !- Handle
  Surface 862,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17d980f6-501b-48b1-a35b-50fb00c6fc11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd0b814e-9de2-4567-8188-fc9a6fdde950}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  3.9624, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  3.9624, 2.5146, 0,                      !- X,Y,Z Vertex 3 {m}
  3.9624, 2.5146, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7897619-a81a-41a1-b4d1-e0da075b601b}, !- Handle
  Surface 863,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17d980f6-501b-48b1-a35b-50fb00c6fc11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a2836ba-2853-429c-ba16-e73cc330ec4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.9624, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.9624, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a5f28b4-686f-4217-b415-d7a322e863a2}, !- Handle
  Surface 864,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {17d980f6-501b-48b1-a35b-50fb00c6fc11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db8e8670-ec35-4303-a14b-85f708fe4b92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  3.9624, 2.5146, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  0, 2.5146, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f0d3bcd1-c538-4572-ab2d-959d352437ae}, !- Handle
  CB_STUDENTS_RESTROOMS_1_F2,             !- Name
  {62196221-e91a-47b7-9a7f-37d668e192b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.4904,                                !- X Origin {m}
  45.1104,                                !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {f13d69e9-3251-4099-944c-86d72df0c468}, !- Building Story Name
  {036a1970-6b8c-46d0-a0ae-a2fcd69a3f4b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {69787334-dfe8-476f-891a-19e932951107}, !- Handle
  Surface 865,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f0d3bcd1-c538-4572-ab2d-959d352437ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0811dc16-27c5-4c63-80df-284351a222ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  3.81, -5.0292, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -5.0292, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d41439c-44b0-4bc1-b9ca-de594a6a03b3}, !- Handle
  Surface 866,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0d3bcd1-c538-4572-ab2d-959d352437ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13ce3d78-9359-4925-80a9-9a514b95b7ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81, 0, 3.9624,                        !- X,Y,Z Vertex 1 {m}
  3.81, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6e4cd9a-b2d9-49a1-a48c-842f9e420cce}, !- Handle
  Surface 867,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0d3bcd1-c538-4572-ab2d-959d352437ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1b0821a-def8-4efb-8866-8b32612410b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81, -5.0292, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  3.81, -5.0292, 0,                       !- X,Y,Z Vertex 2 {m}
  3.81, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.81, 0, 3.9624;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4795bab5-a71d-4dfc-b90a-8877affd0b9d}, !- Handle
  Surface 868,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0d3bcd1-c538-4572-ab2d-959d352437ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c14791d9-d9f3-45f4-9a89-f578abd2d508}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.0292, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -5.0292, 0,                          !- X,Y,Z Vertex 2 {m}
  3.81, -5.0292, 0,                       !- X,Y,Z Vertex 3 {m}
  3.81, -5.0292, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd0b814e-9de2-4567-8188-fc9a6fdde950}, !- Handle
  Surface 869,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0d3bcd1-c538-4572-ab2d-959d352437ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a69e518f-5554-45ba-afe1-88f7b84abe49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.5146, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -2.5146, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -5.0292, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -5.0292, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad0d0748-bf87-4d7c-a595-35f0968569c5}, !- Handle
  Surface 870,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0d3bcd1-c538-4572-ab2d-959d352437ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9dce59d-1916-4ebf-8876-77b09d220006}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.5146, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.5146, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74446f94-1f62-44c7-9451-7d5b7ac2a339}, !- Handle
  Surface 871,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f0d3bcd1-c538-4572-ab2d-959d352437ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e91a7fe-a9e6-469c-aa3b-3e8e4cf9e0f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81, -5.0292, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  3.81, 0, 3.9624,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, -5.0292, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d70d9ab3-743f-4668-9cfb-e3df29b88ee0}, !- Handle
  CB_STUDENTS_RESTROOMS_2_F2,             !- Name
  {62196221-e91a-47b7-9a7f-37d668e192b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.1104,                                !- X Origin {m}
  40.0812,                                !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {f13d69e9-3251-4099-944c-86d72df0c468}, !- Building Story Name
  {42558a07-96bf-4388-bdcc-dc1ae740f023}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {0b50361d-3018-4d9d-87f7-1da18f8c12ad}, !- Handle
  Surface 872,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d70d9ab3-743f-4668-9cfb-e3df29b88ee0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d3a5a36-c03d-4eba-a32c-4a9f948dd195}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.0292, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.81, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -3.81, 5.0292, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6a81f2b-23c8-4c11-8b24-ca127641f518}, !- Handle
  Surface 873,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d70d9ab3-743f-4668-9cfb-e3df29b88ee0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3bf9777-3ee7-4eef-a5ec-26291ed54feb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.81, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  -3.81, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1b0821a-def8-4efb-8866-8b32612410b6}, !- Handle
  Surface 874,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d70d9ab3-743f-4668-9cfb-e3df29b88ee0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6e4cd9a-b2d9-49a1-a48c-842f9e420cce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.81, 5.0292, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  -3.81, 5.0292, 0,                       !- X,Y,Z Vertex 2 {m}
  -3.81, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -3.81, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef5a4ecd-91bc-4160-b68e-17563809a4a0}, !- Handle
  Surface 875,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d70d9ab3-743f-4668-9cfb-e3df29b88ee0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97370528-38f9-493e-9782-d6951e5046bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.0292, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 5.0292, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.81, 5.0292, 0,                       !- X,Y,Z Vertex 3 {m}
  -3.81, 5.0292, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79523462-228b-4789-9623-f3dc04c8e8ff}, !- Handle
  Surface 876,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d70d9ab3-743f-4668-9cfb-e3df29b88ee0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b81decce-80a2-4a49-b483-37642cc0c533}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.0292, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.0292, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e17d82f1-dd81-46ff-b877-b697c88b3153}, !- Handle
  Surface 877,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d70d9ab3-743f-4668-9cfb-e3df29b88ee0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb2bb948-20d3-429a-850b-d7ba5f724f5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 5.0292, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  -3.81, 5.0292, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  -3.81, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b250350e-b63a-4ae7-a2d9-9ee9b6aeb082}, !- Handle
  CB_FACULTY_RESTROOMS_2_F2,              !- Name
  {62196221-e91a-47b7-9a7f-37d668e192b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.4904,                                !- X Origin {m}
  45.1104,                                !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {f13d69e9-3251-4099-944c-86d72df0c468}, !- Building Story Name
  {f41c5c6a-c310-43a2-8f8f-0aa3cbbf3f47}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {3a22cce5-fe3e-451d-96dd-89e24fd4f89c}, !- Handle
  Surface 878,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b250350e-b63a-4ae7-a2d9-9ee9b6aeb082}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3278ce5-895d-42a4-bd8c-3981b917a845}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.5146, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.9624, -2.5146, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.9624, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9dce59d-1916-4ebf-8876-77b09d220006}, !- Handle
  Surface 879,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b250350e-b63a-4ae7-a2d9-9ee9b6aeb082}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad0d0748-bf87-4d7c-a595-35f0968569c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.5146, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -2.5146, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {031efb90-6878-4a07-9dae-b48cf1a3675e}, !- Handle
  Surface 880,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b250350e-b63a-4ae7-a2d9-9ee9b6aeb082}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1069cf0-5f70-474c-a4d6-6836ce51a705}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, -2.5146, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -3.9624, -2.5146, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -2.5146, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.5146, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2a15e03-e42d-4778-9ab8-e25bbe21bf82}, !- Handle
  Surface 881,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b250350e-b63a-4ae7-a2d9-9ee9b6aeb082}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7488a653-1af9-40a5-9c52-0513f416ac29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  -3.9624, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.9624, -2.5146, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.9624, -2.5146, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25b5f3ce-e925-407b-8570-5593cd60eae9}, !- Handle
  Surface 882,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b250350e-b63a-4ae7-a2d9-9ee9b6aeb082}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f40db4d9-9126-452c-b9a1-4c898a82bbfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.9624, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.9624, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2332cd8-8086-4c29-97ba-e50f3dcb747a}, !- Handle
  Surface 883,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b250350e-b63a-4ae7-a2d9-9ee9b6aeb082}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccbf4694-b3e8-4dc3-87f0-5c3a007282eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.5146, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  -3.9624, 0, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  -3.9624, -2.5146, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {054541ac-c902-4616-8142-6958780c63c6}, !- Handle
  CB_FACULTY_OFFICE_8_F2,                 !- Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.288,                                 !- X Origin {m}
  54.864,                                 !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {f13d69e9-3251-4099-944c-86d72df0c468}, !- Building Story Name
  {a09bf8f6-3afa-42d2-9346-23f536018d58}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {30080d90-1b9b-4407-ad83-f43eee7292c6}, !- Handle
  Surface 884,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {054541ac-c902-4616-8142-6958780c63c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e5e8d98-d07f-4a4c-ab62-d4fe4229aa73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d0ac200-dd25-4161-8aec-52bc377d0e9a}, !- Handle
  Surface 885,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {054541ac-c902-4616-8142-6958780c63c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  3.3528, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1941255-1ec9-415c-b6ef-ac500c762b82}, !- Handle
  Surface 886,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {054541ac-c902-4616-8142-6958780c63c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f670dbd6-8442-4e4b-a5a6-c93851be833d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -3.6576, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  3.3528, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.3528, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3702924-ade3-403b-893c-35e89702a74a}, !- Handle
  Surface 887,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {054541ac-c902-4616-8142-6958780c63c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44aa8ee6-9566-4973-bac5-b66c7c8fc177}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.6576, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 2 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  3.3528, -3.6576, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09c504b6-0b93-47c5-b6be-23a91d774465}, !- Handle
  Surface 888,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {054541ac-c902-4616-8142-6958780c63c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d467bb2-a7bf-4808-b494-f2db916121b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.72293259485575, 3.9624,           !- X,Y,Z Vertex 1 {m}
  0, -0.72293259485575, 0,                !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -3.6576, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02d1a63b-0b74-4ef1-b0dc-80d964ffcfb5}, !- Handle
  Surface 889,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {054541ac-c902-4616-8142-6958780c63c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a4c12c7-6496-4e2c-a8f0-32dec25611ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -0.72293259485575, 0,                !- X,Y,Z Vertex 3 {m}
  0, -0.72293259485575, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46f50d0e-4899-4896-96f7-841574116ede}, !- Handle
  Surface 890,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {054541ac-c902-4616-8142-6958780c63c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {542f00a8-96f2-4ae9-89ad-3ffad8a2bb52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -3.6576, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, -3.6576, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6fbc70c2-4734-41c2-9efd-b502d497fd14}, !- Handle
  CB_FACULTY_OFFICE_7_F2,                 !- Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.9936,                                !- X Origin {m}
  51.2064,                                !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {f13d69e9-3251-4099-944c-86d72df0c468}, !- Building Story Name
  {ea691aa5-425c-4cff-bc7b-72ce11a8386d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d2948fba-ebfe-4700-a3ce-5627af14e380}, !- Handle
  Surface 891,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6fbc70c2-4734-41c2-9efd-b502d497fd14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d414b177-f0ee-42f8-9b64-5eb136cc2b78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.3528, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.3528, 3.6576, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6589bebe-fe4f-44a3-bc52-c208eb09c8a2}, !- Handle
  Surface 892,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fbc70c2-4734-41c2-9efd-b502d497fd14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {872d7a41-e60e-4cdd-8688-e57338776b90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3528, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  -3.3528, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f670dbd6-8442-4e4b-a5a6-c93851be833d}, !- Handle
  Surface 893,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fbc70c2-4734-41c2-9efd-b502d497fd14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1941255-1ec9-415c-b6ef-ac500c762b82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3528, 3.6576, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -3.3528, 3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.3528, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.3528, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19fbf6f8-6d51-440f-aae2-dfd451f32e23}, !- Handle
  Surface 894,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fbc70c2-4734-41c2-9efd-b502d497fd14}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.75901736398611e-029, 3.65759999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.3528, 3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.3528, 3.6576, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96a307c4-ba5d-441d-a116-f4c057316b76}, !- Handle
  Surface 895,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fbc70c2-4734-41c2-9efd-b502d497fd14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {541a0dec-b78f-4a4e-833e-32accb7f262e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  5.75901736398611e-029, 3.65759999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88552f0c-fc66-47f1-91c3-fd807b323e4f}, !- Handle
  Surface 896,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6fbc70c2-4734-41c2-9efd-b502d497fd14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d869e68-4454-4111-a66e-7dcaa6dacde2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  5.75901736398611e-029, 3.65759999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.3528, 3.6576, 3.9624,                !- X,Y,Z Vertex 3 {m}
  -3.3528, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b3d881d2-7cf7-4aea-90c5-d3b01522c480}, !- Handle
  CB_FACULTY_OFFICE_6_F2,                 !- Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.9936,                                !- X Origin {m}
  54.864,                                 !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {f13d69e9-3251-4099-944c-86d72df0c468}, !- Building Story Name
  {adb0ef64-9631-4a12-b255-312e8d7767c9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {308f63ae-3199-4296-8d7f-0694bd5c1819}, !- Handle
  Surface 897,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b3d881d2-7cf7-4aea-90c5-d3b01522c480}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2fc807e-78e0-4d8b-9550-6950911a0bea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74888c12-38df-4383-888d-4c7080996eb2}, !- Handle
  Surface 898,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3d881d2-7cf7-4aea-90c5-d3b01522c480}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  3.3528, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56d6cf6d-d607-4df8-b202-05b075c3cf8c}, !- Handle
  Surface 899,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3d881d2-7cf7-4aea-90c5-d3b01522c480}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e3676ae-a953-404a-83a1-fdbd9ca63782}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -3.6576, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  3.3528, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.3528, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38980d18-fdf8-43a9-a73b-a2ebc256e777}, !- Handle
  Surface 900,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3d881d2-7cf7-4aea-90c5-d3b01522c480}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70fad833-0c65-4f33-81b0-686ca09e0f34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.6576, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 2 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  3.3528, -3.6576, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {541a0dec-b78f-4a4e-833e-32accb7f262e}, !- Handle
  Surface 901,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3d881d2-7cf7-4aea-90c5-d3b01522c480}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96a307c4-ba5d-441d-a116-f4c057316b76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -3.6576, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03a32efe-a832-482a-aeb0-1fd681e33667}, !- Handle
  Surface 902,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3d881d2-7cf7-4aea-90c5-d3b01522c480}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d53248f-4d1f-41ef-b493-bdd5f0a6ea19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -3.6576, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, -3.6576, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {449da338-9226-4f37-9e15-5c8504d74612}, !- Handle
  CB_FACULTY_OFFICE_5_F2,                 !- Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.6992,                                !- X Origin {m}
  51.2064,                                !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {f13d69e9-3251-4099-944c-86d72df0c468}, !- Building Story Name
  {89e1160b-aea9-49c2-999e-386256e1ad29}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {50635020-de8d-4fac-83ca-856d95a936b4}, !- Handle
  Surface 903,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {449da338-9226-4f37-9e15-5c8504d74612}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd447809-cb81-4b9d-8389-55c9d2600246}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.3528, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.3528, 3.6576, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad66c59f-e68a-4bb3-8a47-b8eca3871a63}, !- Handle
  Surface 904,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {449da338-9226-4f37-9e15-5c8504d74612}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2250da5-8b22-468d-a196-3cbb5583bdee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3528, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  -3.3528, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e3676ae-a953-404a-83a1-fdbd9ca63782}, !- Handle
  Surface 905,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {449da338-9226-4f37-9e15-5c8504d74612}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56d6cf6d-d607-4df8-b202-05b075c3cf8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3528, 3.6576, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -3.3528, 3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.3528, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.3528, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27d16a2b-baf7-4891-8308-b1481759a71f}, !- Handle
  Surface 906,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {449da338-9226-4f37-9e15-5c8504d74612}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.75901736398611e-029, 3.65759999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.3528, 3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.3528, 3.6576, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {001763a6-5107-4333-9c87-797e12923155}, !- Handle
  Surface 907,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {449da338-9226-4f37-9e15-5c8504d74612}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a05812c-ab6c-44b8-a93e-222b97642b13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  5.75901736398611e-029, 3.65759999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa9bae02-6a23-4761-bd8f-6094b4bb7123}, !- Handle
  Surface 908,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {449da338-9226-4f37-9e15-5c8504d74612}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f890e6c6-580d-474a-a903-9c7e646f531a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  5.75901736398611e-029, 3.65759999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.3528, 3.6576, 3.9624,                !- X,Y,Z Vertex 3 {m}
  -3.3528, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {762f2e3a-a6ac-4c0b-b6f1-39f7cf0bf6b7}, !- Handle
  CB_FACULTY_OFFICE_4_F2,                 !- Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.6992,                                !- X Origin {m}
  54.864,                                 !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {f13d69e9-3251-4099-944c-86d72df0c468}, !- Building Story Name
  {4fab9615-07a4-46c4-8857-6e716f02d25a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {6c7b5c95-9cff-4ff9-9020-b64b81e648c6}, !- Handle
  Surface 909,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {762f2e3a-a6ac-4c0b-b6f1-39f7cf0bf6b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c260d4d6-545a-4069-b7a2-5e8df4d95445}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed6f2240-37fb-497d-99c0-8260f2b188fd}, !- Handle
  Surface 910,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {762f2e3a-a6ac-4c0b-b6f1-39f7cf0bf6b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  3.3528, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f760e1e0-1725-4468-8801-c866ff83d90f}, !- Handle
  Surface 911,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {762f2e3a-a6ac-4c0b-b6f1-39f7cf0bf6b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82e44ceb-40b0-4389-ab71-0eaa714ab209}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -3.6576, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  3.3528, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.3528, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19566f5c-33d8-49af-9984-bcfa1d15a77e}, !- Handle
  Surface 912,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {762f2e3a-a6ac-4c0b-b6f1-39f7cf0bf6b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aea49b27-6d0c-4994-a761-64bae0fa652e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.6576, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 2 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  3.3528, -3.6576, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a05812c-ab6c-44b8-a93e-222b97642b13}, !- Handle
  Surface 913,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {762f2e3a-a6ac-4c0b-b6f1-39f7cf0bf6b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {001763a6-5107-4333-9c87-797e12923155}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -3.6576, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {781c722c-f463-4784-bf31-7017318f8f2c}, !- Handle
  Surface 914,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {762f2e3a-a6ac-4c0b-b6f1-39f7cf0bf6b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a94248d5-b0c6-470d-8046-23f09ca8080a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -3.6576, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, -3.6576, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {557af9f1-e83e-4aa4-9438-19dd86341bf0}, !- Handle
  CB_FACULTY_OFFICE_3_F2,                 !- Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  38.4048,                                !- X Origin {m}
  51.2064,                                !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {f13d69e9-3251-4099-944c-86d72df0c468}, !- Building Story Name
  {54496fb3-4f9e-4a28-836e-8e74f335cfa8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {4bac2371-b475-4594-a554-3ab59a0ee46c}, !- Handle
  Surface 915,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {557af9f1-e83e-4aa4-9438-19dd86341bf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98a53e1e-7816-4c9b-be12-d9804a8bb254}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.3528, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.3528, 3.6576, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {543ff592-bb85-4b3f-8dba-8b34d45321f8}, !- Handle
  Surface 916,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {557af9f1-e83e-4aa4-9438-19dd86341bf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec4464a7-1880-4e3f-a375-d848672caea7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3528, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  -3.3528, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82e44ceb-40b0-4389-ab71-0eaa714ab209}, !- Handle
  Surface 917,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {557af9f1-e83e-4aa4-9438-19dd86341bf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f760e1e0-1725-4468-8801-c866ff83d90f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3528, 3.6576, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -3.3528, 3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.3528, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.3528, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fc5f2d2-eff7-41d4-8c9f-36e68510f315}, !- Handle
  Surface 918,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {557af9f1-e83e-4aa4-9438-19dd86341bf0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.3528, 3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.3528, 3.6576, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a76bb9d-6cfe-4c8e-a20d-8424fced7296}, !- Handle
  Surface 919,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {557af9f1-e83e-4aa4-9438-19dd86341bf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28f9b59f-4c17-42eb-8cec-93f18871513c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dfa2194-da56-4a16-897f-f588067cebcd}, !- Handle
  Surface 920,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {557af9f1-e83e-4aa4-9438-19dd86341bf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbb5911b-f0db-4b23-93ca-b8c4c60e5802}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  -3.3528, 3.6576, 3.9624,                !- X,Y,Z Vertex 3 {m}
  -3.3528, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9ee06114-07ee-432c-8a43-c7a6047dad80}, !- Handle
  CB_FACULTY_OFFICE_2_F2,                 !- Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  38.4048,                                !- X Origin {m}
  54.864,                                 !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {f13d69e9-3251-4099-944c-86d72df0c468}, !- Building Story Name
  {f878ce30-44dc-415a-8188-e2b83648c7fc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {6ddec222-95c9-4f43-9bd2-6d317d469faa}, !- Handle
  Surface 921,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9ee06114-07ee-432c-8a43-c7a6047dad80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {794e5db2-80bb-4e44-87ca-29a45decba26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0620341f-c582-4b9b-b8c1-da141c778644}, !- Handle
  Surface 922,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ee06114-07ee-432c-8a43-c7a6047dad80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  3.3528, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2259ade-7712-4f1b-891a-18448487f2ac}, !- Handle
  Surface 923,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ee06114-07ee-432c-8a43-c7a6047dad80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08f2e2c0-2475-4e7e-9061-0889bf9feaa6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -3.6576, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  3.3528, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.3528, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3036339c-9b45-4c65-a3ac-d3a133a554de}, !- Handle
  Surface 924,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ee06114-07ee-432c-8a43-c7a6047dad80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d587377-b0e0-4da5-8508-c620da3f7f82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.6576, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 2 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  3.3528, -3.6576, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28f9b59f-4c17-42eb-8cec-93f18871513c}, !- Handle
  Surface 925,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ee06114-07ee-432c-8a43-c7a6047dad80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a76bb9d-6cfe-4c8e-a20d-8424fced7296}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -3.6576, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e2ea346-de7d-4d4a-b14a-f749d54606df}, !- Handle
  Surface 926,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9ee06114-07ee-432c-8a43-c7a6047dad80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de35771b-eef6-46a0-897f-7b9e6d77c59d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -3.6576, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, -3.6576, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {88eacaea-436f-4bdc-9e07-ead28059ef9f}, !- Handle
  CB_FACULTY_OFFICE_1_F2,                 !- Name
  {ac05b496-a192-44ef-837d-522b42454fc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.1104,                                !- X Origin {m}
  51.2064,                                !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {f13d69e9-3251-4099-944c-86d72df0c468}, !- Building Story Name
  {a07dc915-4736-4594-a99b-cc6de63ea89d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {55b327e5-2c2d-471d-bb92-45644a38ff10}, !- Handle
  Surface 927,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {88eacaea-436f-4bdc-9e07-ead28059ef9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82a6675d-9ca5-474e-98c1-a71a84961440}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.3528, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.3528, 3.6576, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee58b6a6-a983-4f0c-b677-1e65dacdca4e}, !- Handle
  Surface 928,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88eacaea-436f-4bdc-9e07-ead28059ef9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c474eeb9-7998-4c3d-b71f-93057f72de19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3528, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  -3.3528, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08f2e2c0-2475-4e7e-9061-0889bf9feaa6}, !- Handle
  Surface 929,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88eacaea-436f-4bdc-9e07-ead28059ef9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2259ade-7712-4f1b-891a-18448487f2ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3528, 3.6576, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -3.3528, 3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.3528, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.3528, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b49ed9d9-acce-42f4-8457-71735ae9ee3b}, !- Handle
  Surface 930,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88eacaea-436f-4bdc-9e07-ead28059ef9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.75901736398611e-029, 3.65759999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.3528, 3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.3528, 3.6576, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57630fbf-9ba8-4f29-9fea-12af4f9b891d}, !- Handle
  Surface 931,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88eacaea-436f-4bdc-9e07-ead28059ef9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2194861d-9fb5-4e3d-98dc-e9cc8d262ca9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  5.75901736398611e-029, 3.65759999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96e25409-687e-4d60-8818-c1c8721388e1}, !- Handle
  Surface 932,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {88eacaea-436f-4bdc-9e07-ead28059ef9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0efd8ee5-e08b-4ec9-8b1c-ca2ee3d23868}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  5.75901736398611e-029, 3.65759999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.3528, 3.6576, 3.9624,                !- X,Y,Z Vertex 3 {m}
  -3.3528, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {275fe5eb-cedf-4e6d-a72c-9a90510ad866}, !- Handle
  Rendering Color 62,                     !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Space,
  {4f04ad36-7f5e-4e34-8cad-86d45ce06f24}, !- Handle
  CB_PUBLIC_ELEVATORS_F1,                 !- Name
  {6e5c5762-d2d0-48e1-b3f0-dc85148ed47b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.528,                                 !- X Origin {m}
  29.5656,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f44517e4-6e99-4739-994b-ef5108639c9a}, !- Building Story Name
  {bb99d809-1889-4db3-9236-004b9452bfda}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {e9f6cd37-ef10-4f2e-b5a4-9dc26dfda70b}, !- Handle
  Surface 35,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4f04ad36-7f5e-4e34-8cad-86d45ce06f24}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 4.8768, 0,                      !- X,Y,Z Vertex 1 {m}
  2.4384, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.8768, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56a8ba8b-2e18-46bd-ba9a-76b82b22479c}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f04ad36-7f5e-4e34-8cad-86d45ce06f24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8abaa364-56ff-4f31-82d7-a5acbc98e81d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.8768, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 4.8768, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c828dbde-f78c-4b06-a74a-4134734a7ce8}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f04ad36-7f5e-4e34-8cad-86d45ce06f24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.4384, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.4384, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27562b4c-ada0-4883-99a8-a6d52462afa6}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f04ad36-7f5e-4e34-8cad-86d45ce06f24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {faa80d88-a674-4e1b-9d31-ebf72eedb5c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 4.8768, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  2.4384, 4.8768, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 4.8768, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.8768, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b09c32fd-4a1c-4c71-9b86-5023039f1c02}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f04ad36-7f5e-4e34-8cad-86d45ce06f24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a240fa36-cdf6-4de1-84e1-687e15747600}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  2.4384, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.4384, 4.8768, 0,                      !- X,Y,Z Vertex 3 {m}
  2.4384, 4.8768, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e8175c0c-59ad-4e94-905e-e9b6b2e81ded}, !- Handle
  CB_PUBLIC_ELEVATORS_F4,                 !- Name
  {6e5c5762-d2d0-48e1-b3f0-dc85148ed47b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.528,                                 !- X Origin {m}
  29.5656,                                !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  {d065c6ef-03af-4930-933a-4df328226870}, !- Building Story Name
  {bc0c1c1c-e1ef-4d87-80b4-91b81d2c0d7d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {2613f126-eb05-4980-8fe1-5043f646bf05}, !- Handle
  Surface 938,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8175c0c-59ad-4e94-905e-e9b6b2e81ded}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.4384, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.4384, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {780b2d5e-392a-47bd-ae2b-3d9d4036d6a3}, !- Handle
  Surface 939,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8175c0c-59ad-4e94-905e-e9b6b2e81ded}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dba61bbb-661b-404f-a73a-7e1ab33e8d97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.8768, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 4.8768, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {146a08b2-e71a-4483-a4bd-5d1513bd65ad}, !- Handle
  Surface 940,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8175c0c-59ad-4e94-905e-e9b6b2e81ded}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5733060-2ff3-4899-8eed-ccaecd0ab323}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 4.8768, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  2.4384, 4.8768, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 4.8768, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.8768, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddf818fe-5c58-452e-adde-d89282803fa6}, !- Handle
  Surface 941,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8175c0c-59ad-4e94-905e-e9b6b2e81ded}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ba0f811-164f-49d1-8a4c-2002b983ee9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  2.4384, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.4384, 4.8768, 0,                      !- X,Y,Z Vertex 3 {m}
  2.4384, 4.8768, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0b866007-7637-4cc9-ac58-81cfde8e41ca}, !- Handle
  CB_PUBLIC_ELEVATORS_F2,                 !- Name
  {6e5c5762-d2d0-48e1-b3f0-dc85148ed47b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.528,                                 !- X Origin {m}
  29.5656,                                !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {f13d69e9-3251-4099-944c-86d72df0c468}, !- Building Story Name
  {c5950394-e4fd-4a2e-9ef1-3ad198da69e6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {85cc747c-a80a-440b-8759-63c6725b6c1e}, !- Handle
  Surface 942,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b866007-7637-4cc9-ac58-81cfde8e41ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.4384, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.4384, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3accdd8b-4f72-4a84-b934-ae839e297e03}, !- Handle
  Surface 943,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b866007-7637-4cc9-ac58-81cfde8e41ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89d59be8-3994-4fca-a7d6-28d184370366}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.8768, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 4.8768, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02153d1a-f5a1-4e86-8fd9-d658b64c9a34}, !- Handle
  Surface 944,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b866007-7637-4cc9-ac58-81cfde8e41ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4bf7382-0402-4214-8e95-82040e8dc83e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 4.8768, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  2.4384, 4.8768, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 4.8768, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.8768, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd7c8894-2c62-45e2-b2bf-8f4fa4bcdc18}, !- Handle
  Surface 945,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b866007-7637-4cc9-ac58-81cfde8e41ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04d0cc3d-3be1-4aa1-904f-f568e28e77b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  2.4384, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.4384, 4.8768, 0,                      !- X,Y,Z Vertex 3 {m}
  2.4384, 4.8768, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bdac75c-a6fd-47e8-8174-389f20620560}, !- Handle
  Surface 949,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6ad3a750-7ae2-491e-a7fd-3c83c1bf01b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9456, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  21.9456, 2.286, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  9.144, 2.286, 3.9624,                   !- X,Y,Z Vertex 3 {m}
  9.144, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2d4d9c0-47fc-43a7-a1ed-e6404d1d97c3}, !- Handle
  Surface 950,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6ad3a750-7ae2-491e-a7fd-3c83c1bf01b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.6784, 0, 3.9624,                    !- X,Y,Z Vertex 1 {m}
  -17.6784, 2.286, 3.9624,                !- X,Y,Z Vertex 2 {m}
  -30.48, 2.286, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  -30.48, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {044ec7fd-46eb-42e0-aa87-fab74d3a3619}, !- Handle
  Surface 952,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb3bfa45-02d7-4ce6-844a-c9278eaeea6b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -8.2296, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, -8.2296, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdd8ff8e-fe84-473d-9fd1-fc7d865aecdd}, !- Handle
  Surface 954,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b9df0b79-67fa-4eb3-84b3-e34b1cd4603f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2c9c2fe-b7ea-404b-8592-db4fae94c350}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -8.2296, 0,           !- X,Y,Z Vertex 2 {m}
  0, -8.2296, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5cd9f00-78d5-441b-ac8d-efda70daeece}, !- Handle
  Surface 955,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {277f762b-9006-4b62-a630-05fc48e88377}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d1192f9-b016-4c0f-9d35-53c04a216e83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 2.286, 0,                      !- X,Y,Z Vertex 1 {m}
  12.8016, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.286, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08ffbfd0-21c0-42a3-8b56-94b549825487}, !- Handle
  Surface 956,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {277f762b-9006-4b62-a630-05fc48e88377}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41db759c-e939-44c4-a86e-469eac29e267}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 17.0688, 0,                    !- X,Y,Z Vertex 1 {m}
  12.8016, 2.286, 0,                      !- X,Y,Z Vertex 2 {m}
  3.6576, 2.286, 0,                       !- X,Y,Z Vertex 3 {m}
  3.6576, 17.0688, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {430c4a6e-3de0-4e27-aca2-fabb2fbfc60b}, !- Handle
  Surface 40,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {17a2ef7b-83ad-48c7-a60b-fb6438d62647}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4599723-a714-4d60-8a88-6da7b8a31ef9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.286, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  2.286, -8.2296, 0,                      !- X,Y,Z Vertex 2 {m}
  2.59888111031614e-014, -8.2296, 0,      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ee3aa33-43fe-436b-8254-bafc98482223}, !- Handle
  Surface 42,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a5ac6b86-01b8-4360-93fc-016080a561fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {139911b0-5048-454e-b4ca-651810a55a45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999994, 8.22959999999999, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999994, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.858, 8.2296, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {740d5fa3-c665-4b3f-8ee3-6b2f95688ba9}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a5ac6b86-01b8-4360-93fc-016080a561fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e153bc31-3362-42b4-a2b1-13b2d949120f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.57199999999994, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.57199999999994, 8.22959999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa703b90-b455-49cf-aca8-fe4fda7cfd74}, !- Handle
  Surface 44,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7c2a6da1-8571-4281-bc08-9a2b3a8198b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.14400000000001, -8.2296, 3.9624,      !- X,Y,Z Vertex 1 {m}
  9.14400000000002, 3.97051280742744e-015, 3.9624, !- X,Y,Z Vertex 2 {m}
  -5.4144607695596e-031, 1.80477854883065e-015, 3.9624, !- X,Y,Z Vertex 3 {m}
  0, -8.2296, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5447e506-e477-400d-a0e4-b63a93ff3179}, !- Handle
  Surface 45,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6ff192a0-4268-48c2-9488-94ab08314c35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7229b4e1-3eee-4efb-9f24-a512d8533ba6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 8.2296, 0,                      !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, -5.77529135625809e-015, 0, !- X,Y,Z Vertex 2 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.858, 8.2296, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8eaba2f5-648d-4ea0-b7f2-4e2462cbc10c}, !- Handle
  Surface 47,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b9e1636e-f878-4b62-b239-0e0869467bfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f581d71d-c392-4461-9369-1e1a980e2c56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.14400000000001, 17.0688, 0,           !- X,Y,Z Vertex 1 {m}
  9.14400000000005, 2.28599999999999, 0,  !- X,Y,Z Vertex 2 {m}
  0, 2.28600000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 17.0688, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7501d1eb-30d3-4adf-93fe-65afdcd2973f}, !- Handle
  Surface 48,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b9e1636e-f878-4b62-b239-0e0869467bfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07756d14-facb-4990-8ad8-393dbdf61f48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 2.28600000000001, 0,           !- X,Y,Z Vertex 1 {m}
  12.8016, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.28600000000001, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d341010a-9515-4691-b9f0-c54a6d6ebd6e}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b9e1636e-f878-4b62-b239-0e0869467bfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c85d363b-5ae6-43e0-b500-e3c45187b9c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 17.0688, 0,                     !- X,Y,Z Vertex 1 {m}
  18.288, 2.28600000000001, 0,            !- X,Y,Z Vertex 2 {m}
  9.14400000000005, 2.28599999999999, 0,  !- X,Y,Z Vertex 3 {m}
  9.14400000000001, 17.0688, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a0e4221-7299-41d6-b060-802db73e0f01}, !- Handle
  Surface 64,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {477cb86c-8f97-4613-b1c9-3257ed2071e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc57e4b7-d9a9-4118-bef9-740b81921f72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, -5.0292, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -9.14399999999999, 9.7536, 3.9624,      !- X,Y,Z Vertex 2 {m}
  -18.288, 9.7536, 3.9624,                !- X,Y,Z Vertex 3 {m}
  -18.288, -5.0292, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e153bc31-3362-42b4-a2b1-13b2d949120f}, !- Handle
  Surface 65,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ccf9f6b7-4548-4c43-a4ff-29f83f176a6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {740d5fa3-c665-4b3f-8ee3-6b2f95688ba9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -8.2296, 3.9624,                !- X,Y,Z Vertex 1 {m}
  13.716, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  9.14400000000002, -5.77529135625809e-015, 3.9624, !- X,Y,Z Vertex 3 {m}
  9.144, -8.2296, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {139911b0-5048-454e-b4ca-651810a55a45}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ccf9f6b7-4548-4c43-a4ff-29f83f176a6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ee3aa33-43fe-436b-8254-bafc98482223}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -8.2296, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  9.14400000000002, -5.77529135625809e-015, 3.9624, !- X,Y,Z Vertex 2 {m}
  6.858, 0, 3.9624,                       !- X,Y,Z Vertex 3 {m}
  6.858, -8.2296, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07756d14-facb-4990-8ad8-393dbdf61f48}, !- Handle
  Surface 28,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {94cda0a2-6824-46bd-bc8e-48258d6ec305}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7501d1eb-30d3-4adf-93fe-65afdcd2973f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 8.2296, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  39.624, 10.5156, 3.9624,                !- X,Y,Z Vertex 2 {m}
  26.8224, 10.5156, 3.9624,               !- X,Y,Z Vertex 3 {m}
  26.8224, 8.2296, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98b7dfa1-bf65-40d1-9965-de0e2e6d27f3}, !- Handle
  Surface 68,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5a23e925-4fd8-4dd8-942a-e62400695101}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4440c324-5eaf-4417-afd7-9e64d355b0da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -5.0292, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  6.096, 0, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  3.048, -5.77529135625809e-015, 3.9624,  !- X,Y,Z Vertex 3 {m}
  3.048, -5.0292, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80663072-6045-4fc9-94a9-7741b30df8da}, !- Handle
  Surface 212,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b5c4c5f5-d5d2-470c-abe5-439952a5612a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bcfefae-5869-4bb9-859b-7bd36a5dba0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.43, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  11.43, 8.2296, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  9.14399999999999, 8.2296, 3.9624,       !- X,Y,Z Vertex 3 {m}
  9.14399999999999, 0, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f581d71d-c392-4461-9369-1e1a980e2c56}, !- Handle
  Surface 261,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {712ff61e-5cc1-4ec8-8885-f28bc755f509}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8eaba2f5-648d-4ea0-b7f2-4e2462cbc10c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.14400000000001, -14.7828, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -9.14400000000001, 0, 3.9624,           !- X,Y,Z Vertex 2 {m}
  -18.288, 0, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  -18.288, -14.7828, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9fc9e235-3945-4dc6-9c8d-2db2a27d3162}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {951f9e6c-d383-470e-8c10-38ce50dda9fb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.4864, 17.0609718521153, 2.4384,      !- X,Y,Z Vertex 1 {m}
  -5.4864, 17.0609718521153, 1.2192,      !- X,Y,Z Vertex 2 {m}
  -5.4864, 2.33405324651205, 1.2192,      !- X,Y,Z Vertex 3 {m}
  -5.4864, 2.33405324651205, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9cde2bd8-01e3-423a-bd6c-dd6aa1d0adae}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {baef7afd-7ecd-40ea-96eb-a1afaacff11e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.00782814788467604, 2.4384,        !- X,Y,Z Vertex 1 {m}
  0, -0.00782814788467604, 1.2192,        !- X,Y,Z Vertex 2 {m}
  0, -14.734746753488, 1.2192,            !- X,Y,Z Vertex 3 {m}
  0, -14.734746753488, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d12c4534-3bfd-43e9-8fe6-4649fce3748c}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25e08ce7-f36b-4dad-b830-194d8807d33f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.288, 9.74418435211532, 2.4384,      !- X,Y,Z Vertex 1 {m}
  -18.288, 9.74418435211532, 1.2192,      !- X,Y,Z Vertex 2 {m}
  -18.288, -4.98114675348795, 1.2192,     !- X,Y,Z Vertex 3 {m}
  -18.288, -4.98114675348795, 2.4384;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77791fea-6bc7-4f98-b4a5-ab54e7b2f526}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1f4992b4-07cb-4755-b732-aafdd11bcd4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0422305461218364, 2.4384,         !- X,Y,Z Vertex 1 {m}
  0, -0.0422305461218364, 1.2192,         !- X,Y,Z Vertex 2 {m}
  0, -2.27594320405369, 1.2192,           !- X,Y,Z Vertex 3 {m}
  0, -2.27594320405369, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64fc4998-4d82-4cbe-84b5-46fc625467ea}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {34ed4ad1-f668-49a0-bd85-d09a5d3b48cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0422305461218364, 2.4384,         !- X,Y,Z Vertex 1 {m}
  0, -0.0422305461218364, 1.2192,         !- X,Y,Z Vertex 2 {m}
  0, -2.27911820405369, 1.2192,           !- X,Y,Z Vertex 3 {m}
  0, -2.27911820405369, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29fe9abf-58a7-4958-bad7-df34065e56c6}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5271e6c1-9010-4914-a651-88c00acd878c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0422305461218364, 2.4384,         !- X,Y,Z Vertex 1 {m}
  0, -0.0422305461218364, 1.2192,         !- X,Y,Z Vertex 2 {m}
  0, -2.27753070405369, 1.2192,           !- X,Y,Z Vertex 3 {m}
  0, -2.27753070405369, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e2cd32e5-06cc-4a86-bf2b-ae4d87cd35e6}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {947e4ecd-90e9-47fd-a31f-e2bf670ca1bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.4864, -0.011055735091842, 2.4384,    !- X,Y,Z Vertex 1 {m}
  -5.4864, -0.011055735091842, 1.2192,    !- X,Y,Z Vertex 2 {m}
  -5.4864, -8.22223661990578, 1.2192,     !- X,Y,Z Vertex 3 {m}
  -5.4864, -8.22223661990578, 2.4384;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a36d1196-1329-446d-a95b-9df78d73850e}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {530f61a6-acbd-4d63-8fa7-936b31d638be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.4864, -0.00470573509184196, 2.4384,  !- X,Y,Z Vertex 1 {m}
  -5.4864, -0.00470573509184196, 1.2192,  !- X,Y,Z Vertex 2 {m}
  -5.4864, -8.21906161990578, 1.2192,     !- X,Y,Z Vertex 3 {m}
  -5.4864, -8.21906161990578, 2.4384;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {83e9cf5b-8b79-463a-8b0d-fe34ccc88dc9}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a32fa24f-0fd7-45be-83cd-a004ecf68dcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.00788073509184196, 2.4384,        !- X,Y,Z Vertex 1 {m}
  0, -0.00788073509184196, 1.2192,        !- X,Y,Z Vertex 2 {m}
  0, -8.20953661990578, 1.2192,           !- X,Y,Z Vertex 3 {m}
  0, -8.20953661990578, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f34474e0-146c-4c77-8f55-de79ec73f077}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bde594e5-faa1-41e4-b2d8-01964cc7f81d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.46389613701804, -8.2296, 2.4384,     !- X,Y,Z Vertex 1 {m}
  -5.46389613701804, -8.2296, 1.2192,     !- X,Y,Z Vertex 2 {m}
  1.34282965232136, -8.2296, 1.2192,      !- X,Y,Z Vertex 3 {m}
  1.34282965232136, -8.2296, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b15b1e5-ec70-4548-9cdb-0d96bf552b4c}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6735eee0-9051-45b6-abe1-a7c62198412f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.80993067227681, 0, 2.4384,           !- X,Y,Z Vertex 1 {m}
  -6.80993067227681, 0, 1.2192,           !- X,Y,Z Vertex 2 {m}
  -0.0392920386407506, 0, 1.2192,         !- X,Y,Z Vertex 3 {m}
  -0.0392920386407506, 0, 2.4384;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {585ae267-9ee8-4afa-bfb9-b1b54c6bfab7}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cda3112d-c666-4328-bffe-1c3639d236c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.52094863132183, -8.2296, 2.4384,     !- X,Y,Z Vertex 1 {m}
  -4.52094863132183, -8.2296, 1.2192,     !- X,Y,Z Vertex 2 {m}
  2.26440786069947, -8.2296, 1.2192,      !- X,Y,Z Vertex 3 {m}
  2.26440786069947, -8.2296, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b73e6b05-6fab-4b4f-85bd-ac6814e6fe68}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5e11c758-88e7-497a-80fc-624340b4cdd7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.84015314407133, 0, 2.4384,           !- X,Y,Z Vertex 1 {m}
  -6.84015314407133, 0, 1.2192,           !- X,Y,Z Vertex 2 {m}
  -0.0277999110952856, 0, 1.2192,         !- X,Y,Z Vertex 3 {m}
  -0.0277999110952856, 0, 2.4384;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bc9f69c-77e6-4702-befd-9975675f0eec}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0fa544ec-22cc-4c27-afe7-8d3ddd06495a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0296281623739011, 0, 2.4384,          !- X,Y,Z Vertex 1 {m}
  0.0296281623739011, 0, 1.2192,          !- X,Y,Z Vertex 2 {m}
  3.03206358555573, 0, 1.2192,            !- X,Y,Z Vertex 3 {m}
  3.03206358555573, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1193ab3a-fc09-409b-bcf1-c921059cbd2a}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e9f82fbc-526f-436f-80dd-7173984d40a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.8051582576606, -10.5156, 2.4384,    !- X,Y,Z Vertex 1 {m}
  -10.8051582576606, -10.5156, 1.2192,    !- X,Y,Z Vertex 2 {m}
  -7.78215986845922, -10.5156, 1.2192,    !- X,Y,Z Vertex 3 {m}
  -7.78215986845922, -10.5156, 2.4384;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {589c4734-0a14-42b9-abbe-74f2f8ec432d}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {85cc747c-a80a-440b-8759-63c6725b6c1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0141242517193499, 0, 2.4384,          !- X,Y,Z Vertex 1 {m}
  0.0141242517193499, 0, 1.2192,          !- X,Y,Z Vertex 2 {m}
  2.42551621382451, 0, 1.2192,            !- X,Y,Z Vertex 3 {m}
  2.42551621382451, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ca64ba5-afea-4848-852d-38b68a1ea1c3}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7d3248ba-a0b3-4dbd-b4cb-b34dd1075196}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0145805474028557, -8.2296, 2.4384,    !- X,Y,Z Vertex 1 {m}
  0.0145805474028557, -8.2296, 1.2192,    !- X,Y,Z Vertex 2 {m}
  6.82606031484377, -8.2296, 1.2192,      !- X,Y,Z Vertex 3 {m}
  6.82606031484377, -8.2296, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {448f3492-bd33-423c-8071-e0504ad62e5b}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {749a5b12-17f2-49d0-b213-3f174ead5546}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.84293928901159, 0, 2.4384,           !- X,Y,Z Vertex 1 {m}
  -6.84293928901159, 0, 1.2192,           !- X,Y,Z Vertex 2 {m}
  -0.0191973180878449, 0, 1.2192,         !- X,Y,Z Vertex 3 {m}
  -0.0191973180878449, 0, 2.4384;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb3acb22-2b22-4669-af6a-af9aa2d542e9}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {928431d5-a839-40bc-8825-0bce4b9264ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0163237016093393, -8.2296, 2.4384,    !- X,Y,Z Vertex 1 {m}
  0.0163237016093393, -8.2296, 1.2192,    !- X,Y,Z Vertex 2 {m}
  6.83752055476581, -8.2296, 1.2192,      !- X,Y,Z Vertex 3 {m}
  6.83752055476581, -8.2296, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf261362-0f97-4042-81e0-4c66fc62d98f}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {63e59458-3839-401c-acbc-6a170c02172c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.83333769268946, 0, 2.4384,           !- X,Y,Z Vertex 1 {m}
  -6.83333769268946, 0, 1.2192,           !- X,Y,Z Vertex 2 {m}
  -0.029312692689456, 0, 1.2192,          !- X,Y,Z Vertex 3 {m}
  -0.029312692689456, 0, 2.4384;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86fad506-90c9-4a39-a94d-f6f7f1b00068}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d61d36c0-f493-45a0-8f65-5b73e551d5b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0283654787393838, 0, 2.4384,          !- X,Y,Z Vertex 1 {m}
  0.0283654787393838, 0, 1.2192,          !- X,Y,Z Vertex 2 {m}
  3.03080090192121, 0, 1.2192,            !- X,Y,Z Vertex 3 {m}
  3.03080090192121, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b54b1224-a1e7-4b56-a6e4-bbb70145762c}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3140d12a-7b44-4166-88d4-255319943098}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00302552008198768, 0, 2.4384,         !- X,Y,Z Vertex 1 {m}
  0.00302552008198768, 0, 1.2192,         !- X,Y,Z Vertex 2 {m}
  3.02927344326382, 0, 1.2192,            !- X,Y,Z Vertex 3 {m}
  3.02927344326382, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7edcd4b-4996-4e22-a096-0ee0582d81a5}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0b48787e-4d2a-49b1-8ce0-927f2026dcba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.47242094129511, -8.2296, 2.4384,     !- X,Y,Z Vertex 1 {m}
  -5.47242094129511, -8.2296, 1.2192,     !- X,Y,Z Vertex 2 {m}
  -2.44942255209373, -8.2296, 1.2192,     !- X,Y,Z Vertex 3 {m}
  -2.44942255209373, -8.2296, 2.4384;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d77e7c0-214a-4e07-9346-2db1bbb5d85c}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4f2c2fca-f502-4e52-8016-1b99d1b856db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.2044516000475, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.2044516000475, 0, 1.2192,            !- X,Y,Z Vertex 2 {m}
  15.2274499892489, 0, 1.2192,            !- X,Y,Z Vertex 3 {m}
  15.2274499892489, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f25169bb-aa1b-4344-9f3e-83db84dee39d}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2613f126-eb05-4980-8fe1-5043f646bf05}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0128615680848326, 0, 2.4384,          !- X,Y,Z Vertex 1 {m}
  0.0128615680848326, 0, 1.2192,          !- X,Y,Z Vertex 2 {m}
  2.42425353019, 0, 1.2192,               !- X,Y,Z Vertex 3 {m}
  2.42425353019, 0, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8a472ce-63d8-40ba-9451-98dd335d002f}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c828dbde-f78c-4b06-a74a-4134734a7ce8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0113341094274365, 0, 2.4384,          !- X,Y,Z Vertex 1 {m}
  0.0113341094274365, 0, 1.2192,          !- X,Y,Z Vertex 2 {m}
  2.4227260715326, 0, 1.2192,             !- X,Y,Z Vertex 3 {m}
  2.4227260715326, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d36bb3b-8ea9-46f7-ba98-b4f944a974fa}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7ecd22a8-7564-41f1-a676-0647c46158ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.47668335255703, -8.2296, 2.4384,     !- X,Y,Z Vertex 1 {m}
  -5.47668335255703, -8.2296, 1.2192,     !- X,Y,Z Vertex 2 {m}
  3.6427339914397, -8.2296, 1.2192,       !- X,Y,Z Vertex 3 {m}
  3.6427339914397, -8.2296, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4ca356c-c41b-453d-8bac-e42f09f4b45b}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {51759fc2-cce9-4d2e-98ed-3df7e5f8d91c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0165402282304504, -8.2296, 2.4384,    !- X,Y,Z Vertex 1 {m}
  0.0165402282304504, -8.2296, 1.2192,    !- X,Y,Z Vertex 2 {m}
  9.13923567855927, -8.2296, 1.2192,      !- X,Y,Z Vertex 3 {m}
  9.13923567855927, -8.2296, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65fe204f-1f0d-4838-9ef8-fd5d159a44ae}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {43d505ef-f6ae-413d-8981-4ec35984febe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.13537363875075, 0, 2.4384,           !- X,Y,Z Vertex 1 {m}
  -9.13537363875075, 0, 1.2192,           !- X,Y,Z Vertex 2 {m}
  -0.023555727649969, 0, 1.2192,          !- X,Y,Z Vertex 3 {m}
  -0.023555727649969, 0, 2.4384;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6b1be7e-18fa-4d3d-bb1a-a22ec42cd34b}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3868123d-6c05-475a-8352-824aa02c591d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0165559660046018, -8.2296, 2.4384,    !- X,Y,Z Vertex 1 {m}
  0.0165559660046018, -8.2296, 1.2192,    !- X,Y,Z Vertex 2 {m}
  9.1270322911178, -8.2296, 1.2192,       !- X,Y,Z Vertex 3 {m}
  9.1270322911178, -8.2296, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e8d2c445-604e-4b46-aef9-5f957baf377f}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ef52a7c1-3227-4d36-89d8-4fcb4fc64229}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.13150023388856, 0, 2.4384,           !- X,Y,Z Vertex 1 {m}
  -9.13150023388856, 0, 1.2192,           !- X,Y,Z Vertex 2 {m}
  -0.00649140245537246, 0, 1.2192,        !- X,Y,Z Vertex 3 {m}
  -0.00649140245537246, 0, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7550881d-721f-4442-9904-5bda706174c3}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e6f55e01-7ffa-42cd-9144-0f7a43d422a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.13808838141058, 0, 2.4384,           !- X,Y,Z Vertex 1 {m}
  -9.13808838141058, 0, 1.2192,           !- X,Y,Z Vertex 2 {m}
  -0.00677315941019697, 0, 1.2192,        !- X,Y,Z Vertex 3 {m}
  -0.00677315941019697, 0, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1177cfcc-d4c2-4a4c-a1ab-0462629fed20}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {03389cdd-f86d-4da1-baf5-f5a2649b2aed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0133904136256792, 2.4384,          !- X,Y,Z Vertex 1 {m}
  0, 0.0133904136256792, 1.2192,          !- X,Y,Z Vertex 2 {m}
  0, 8.210393086205, 1.2192,              !- X,Y,Z Vertex 3 {m}
  0, 8.210393086205, 2.4384;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fcd322e3-2512-4ad3-b995-ddb25cc79420}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38c2fd64-cb1a-4b8e-ac10-98f23a7bbc26}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0188747012024221, 2.4384,          !- X,Y,Z Vertex 1 {m}
  0, 0.0188747012024221, 1.2192,          !- X,Y,Z Vertex 2 {m}
  0, 2.2776218330315, 1.2192,             !- X,Y,Z Vertex 3 {m}
  0, 2.2776218330315, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d859823b-d2b7-4962-b90c-3b2407ca13c6}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1d499ac4-681d-4d95-be3e-f41d4b1608c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, 2.29480925174976, 2.4384,       !- X,Y,Z Vertex 1 {m}
  18.288, 2.29480925174976, 1.2192,       !- X,Y,Z Vertex 2 {m}
  18.288, 17.0642819479776, 1.2192,       !- X,Y,Z Vertex 3 {m}
  18.288, 17.0642819479776, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
