
OS:Version,
  {bbaaf0f8-02d8-4ea3-ad47-d165959bdd5b}, !- Handle
  2.6.0;                                  !- Version Identifier

OS:Site,
  {e4e0cf83-aa67-462b-ac86-dd69d24de0d1}, !- Handle
  Calgary Intl AP_AB_CAN,                 !- Name
  51.114,                                 !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {fe5b5f3c-f637-4fd1-a2b3-f4d09456dccb}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Surface,
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Handle
  Perimeter_ZN_1_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {d367abd9-ef96-4df2-a4a5-60b4b9f5779f}, !- Handle
  {fca4d4d3-2721-42a9-a76c-f4b74826d7aa}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Handle
  Perimeter_ZN_1,                         !- Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {ba83e0ff-08ac-48ff-b7aa-0ec224fecbd6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {5cf70f46-9488-45b0-b286-2fd3b9defdcb}, !- Handle
  Perimeter_ZN_1_wall_south_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.39, 0, 2.424,                         !- X,Y,Z Vertex 1 {m}
  1.39, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  3.22, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  3.22, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3b8b73c-8caf-40ab-b966-4fbde2e2f57a}, !- Handle
  Attic_roof_east,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  28.29, 19.06, 3.05;                     !- X,Y,Z Vertex 3 {m}

OS:Connection,
  {b76c9257-2ba1-41ca-b928-7e4cece1fb38}, !- Handle
  {8ddc6125-8508-4ec6-bdad-ad6cfff54633}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Handle
  Attic,                                  !- Name
  {cec78ef3-0017-48c4-8db5-8ed1c89e7f91}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {314c62be-fce7-4e5a-bd05-c87c85e86c27}, !- Building Story Name
  {dae23a1a-08aa-40d6-9b20-0879e1669063}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {14eb925b-51a2-48c3-b571-9be87c158227}, !- Handle
  Attic_roof_north,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 2 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 3 {m}
  9.23, 9.23, 6.33;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de9219d4-cc0d-45c1-b670-26d576f7fec4}, !- Handle
  Perimeter_ZN_2_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ba0e030-ad8e-4939-9022-603ea15873fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3e98f27d-1e5c-47bf-b1dd-320cc71dc280}, !- Handle
  {14e56078-538e-4195-bf4d-564485d8013c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Handle
  Perimeter_ZN_2,                         !- Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {1ebfe94a-1730-4653-8718-4eba9511327e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e6e6213c-27e3-4780-914d-aab86a026932}, !- Handle
  Perimeter_ZN_2_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {294e6a4a-4754-4ea0-b450-586c284d51ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ad6d532-e8de-4604-a79c-c900df2aa730}, !- Handle
  Perimeter_ZN_3_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f4227ad-335c-4683-9a99-6c804048153c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {4d957a31-f699-4eae-93e7-35cb0402bdc3}, !- Handle
  {556b787e-14ea-444a-8f28-da77ff85692d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Handle
  Perimeter_ZN_3,                         !- Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {596b3755-fc23-4d9f-9d77-d9ca7c5493ac}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Connection,
  {99cfc414-45c1-4be7-8757-3ae36bc2af42}, !- Handle
  {96671398-0007-4bc0-8470-144aceb20b70}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Handle
  Perimeter_ZN_4,                         !- Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {f18d0dca-66ce-467c-8a18-1afbb6211601}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {76eef8b9-8d45-4e4a-a6e8-a678fd658045}, !- Handle
  Perimeter_ZN_2_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72a1b6a0-5c0f-4a8b-a8d5-81bef0ff1769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f3c4b24-4e8e-4b4e-932c-0c0aeb12edab}, !- Handle
  Perimeter_ZN_4_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b890eeac-5336-4ed2-9467-56785822dd86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {abc5d571-df7f-47b1-bf8b-892a6dadede3}, !- Handle
  Gas:Facility,                           !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {feb7c449-5351-48a2-865e-0e36c2c4fc6f}, !- Handle
  Core_ZN_ceiling,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30049214-f475-466f-8308-e6d33248de87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3cc89c32-b209-45a8-aee8-40997f52820c}, !- Handle
  {3266c372-df06-4762-8ade-3366935e0120}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Handle
  Core_ZN,                                !- Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {4a56c64a-6340-4b7e-9d96-dc509d072bac}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {f6aedc93-26f5-4756-bb28-f7b245139570}, !- Handle
  Attic_soffit_north,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -0.6, 19.06, 3.05;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf5a64d9-d084-4725-8267-3f5e6962fc94}, !- Handle
  Perimeter_ZN_2_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f4227ad-335c-4683-9a99-6c804048153c}, !- Handle
  Core_ZN_wall_north,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ad6d532-e8de-4604-a79c-c900df2aa730}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4106b28-896a-419d-8c67-83b35ee4d552}, !- Handle
  Core_ZN_wall_west,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7db0c075-4e62-4963-865c-3941b58b019a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10adca74-548a-4d13-a7fc-d1068a27bad8}, !- Handle
  Attic_roof_south,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 2 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 3 {m}
  18.46, 9.23, 6.33;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80155533-5f7b-4962-a469-a417c2c2426b}, !- Handle
  Perimeter_ZN_3_wall_north_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.68, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  21.68, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  19.85, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  19.85, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Handle
  Perimeter_ZN_3_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {257bad81-3887-44d2-9561-57968d0ebe2d}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Surface,
  {b366b5a3-078a-4642-9a0a-cdd102cd3eba}, !- Handle
  Perimeter_ZN_2_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {713571c9-f6e5-4b5b-9f42-ad39d5868894}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 2.04187384066908e-015, 0,        !- X,Y,Z Vertex 3 {m}
  27.69, 2.04187384066908e-015, 3.05;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63b30273-21d2-4b1d-bd16-9edb06da8514}, !- Handle
  Attic_soffit_west,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 1 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de083cd1-af79-470a-a5a9-6fa78e743ccd}, !- Handle
  Perimeter_ZN_4_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 0,                            !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {677c0d88-4564-44d6-9ac6-251a100e5d72}, !- Handle
  Perimeter_ZN_4_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2addb368-09d7-4d71-9187-50f89aab0d28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {744c91a9-1025-49a9-ad5f-3252777fd52a}, !- Handle
  Attic_soffit_east,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2df821be-f673-4ea5-87b4-c86896014413}, !- Handle
  Perimeter_ZN_3_wall_north_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.84, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  7.84, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  6.01, 18.46, 0.9,                       !- X,Y,Z Vertex 3 {m}
  6.01, 18.46, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb364a7a-fc44-494f-8c36-bc2e73cb7bff}, !- Handle
  Perimeter_ZN_1_wall_south_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.85, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  19.85, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  21.68, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  21.68, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {30aa4e32-ecc1-41fa-8e20-75c7b3a9c558}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {47ffdd48-31f2-4e14-9cf2-3fe0ba8f9927}, !- Handle
  Core_ZN_wall_south,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {678af1cc-9075-45b3-843b-3d44eb4901e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d229ddc0-288c-468d-9866-579c2434d344}, !- Handle
  Perimeter_ZN_1_wall_south_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.24, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  17.07, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  17.07, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {912f372d-b179-468e-9e7f-29298eeec743}, !- Handle
  Perimeter_ZN_3_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6846f3e0-5f3c-4764-857d-efef5d44c707}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b890eeac-5336-4ed2-9467-56785822dd86}, !- Handle
  Attic_floor_perimeter_west,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f3c4b24-4e8e-4b4e-932c-0c0aeb12edab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Handle
  Perimeter_ZN_2_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b4ea672-9fb0-4630-b4b2-b2587fc83673}, !- Handle
  Attic_floor_perimeter_south,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {645a4e50-0ece-46bb-aac3-ec237130a18d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aa4b0d6-2814-4c71-a486-0c272576ee4d}, !- Handle
  Perimeter_ZN_1_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10583da6-829d-472d-90f7-81a54a7bb399}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2addb368-09d7-4d71-9187-50f89aab0d28}, !- Handle
  Perimeter_ZN_3_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {677c0d88-4564-44d6-9ac6-251a100e5d72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab17b1fc-cf5a-4f83-a75f-c979f9e5ec68}, !- Handle
  Perimeter_ZN_3_wall_north_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.07, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  17.07, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  15.24, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  15.24, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6935fc42-b444-4a6b-b07f-234327773d16}, !- Handle
  Perimeter_ZN_1_wall_south_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.01, 0, 2.424,                         !- X,Y,Z Vertex 1 {m}
  6.01, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  7.84, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  7.84, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f61baff-cb03-4a25-97fd-0c204a43cad2}, !- Handle
  Attic_roof_west,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {294e6a4a-4754-4ea0-b450-586c284d51ae}, !- Handle
  Perimeter_ZN_3_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6e6213c-27e3-4780-914d-aab86a026932}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00249f83-d4db-4412-a65b-516306588f49}, !- Handle
  Perimeter_ZN_1_wall_south_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.62, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  10.62, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  12.45, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  12.45, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01b570ed-fed9-4e8f-ab7c-dc432196da7b}, !- Handle
  Perimeter_ZN_3_wall_north_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.45, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  12.45, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  10.62, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  10.62, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {eb583d9a-28e0-49c6-8519-cae0088b5073}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Surface,
  {1f023a99-6062-4e6b-a2ee-74cc9513d97f}, !- Handle
  Perimeter_ZN_1_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 0,                            !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {645a4e50-0ece-46bb-aac3-ec237130a18d}, !- Handle
  Perimeter_ZN_1_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b4ea672-9fb0-4630-b4b2-b2587fc83673}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e51f02c4-8ab6-4b72-9afa-25754ca41d63}, !- Handle
  Perimeter_ZN_1_wall_south_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.47, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  24.47, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  26.3, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  26.3, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58a81d86-1089-4c25-9dc2-b3cf3a7551cf}, !- Handle
  Perimeter_ZN_2_wall_east_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 1.39, 2.424,                     !- X,Y,Z Vertex 1 {m}
  27.69, 1.39, 0.9,                       !- X,Y,Z Vertex 2 {m}
  27.69, 3.22, 0.9,                       !- X,Y,Z Vertex 3 {m}
  27.69, 3.22, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c3e008b-c13d-493b-a54a-6882ec666bca}, !- Handle
  Perimeter_ZN_2_wall_east_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 10.62, 2.424,                    !- X,Y,Z Vertex 1 {m}
  27.69, 10.62, 0.9,                      !- X,Y,Z Vertex 2 {m}
  27.69, 12.45, 0.9,                      !- X,Y,Z Vertex 3 {m}
  27.69, 12.45, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {15699204-c979-4451-b40c-3b532d8c0da9}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {e5c5c1db-dfe9-4a48-bb35-75ca0b08f7c8}, !- Handle
  Perimeter_ZN_4_wall_west_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.22, 2.424,                         !- X,Y,Z Vertex 1 {m}
  0, 3.22, 0.9,                           !- X,Y,Z Vertex 2 {m}
  0, 1.39, 0.9,                           !- X,Y,Z Vertex 3 {m}
  0, 1.39, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Handle
  Perimeter_ZN_4_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {678af1cc-9075-45b3-843b-3d44eb4901e0}, !- Handle
  Perimeter_ZN_1_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47ffdd48-31f2-4e14-9cf2-3fe0ba8f9927}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf062f5b-d087-4887-96ba-89e2cd6a703c}, !- Handle
  Perimeter_ZN_4_wall_west_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.45, 2.424,                        !- X,Y,Z Vertex 1 {m}
  0, 12.45, 0.9,                          !- X,Y,Z Vertex 2 {m}
  0, 10.62, 0.9,                          !- X,Y,Z Vertex 3 {m}
  0, 10.62, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ba0e030-ad8e-4939-9022-603ea15873fd}, !- Handle
  Attic_floor_perimeter_east,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de9219d4-cc0d-45c1-b670-26d576f7fec4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {d446ed18-52cc-487c-bf58-c78a8edaa642}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {72a1b6a0-5c0f-4a8b-a8d5-81bef0ff1769}, !- Handle
  Core_ZN_wall_east,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76eef8b9-8d45-4e4a-a6e8-a678fd658045}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0826a01-d018-4104-931a-9173a72e19b7}, !- Handle
  Attic_soffit_south,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31889fa0-d974-455a-a2bd-f5abe47e7f37}, !- Handle
  Perimeter_ZN_3_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7db0c075-4e62-4963-865c-3941b58b019a}, !- Handle
  Perimeter_ZN_4_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4106b28-896a-419d-8c67-83b35ee4d552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30049214-f475-466f-8308-e6d33248de87}, !- Handle
  Attic_floor_core,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {feb7c449-5351-48a2-865e-0e36c2c4fc6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {713571c9-f6e5-4b5b-9f42-ad39d5868894}, !- Handle
  Perimeter_ZN_1_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b366b5a3-078a-4642-9a0a-cdd102cd3eba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 2.04187384066908e-015, 3.05,     !- X,Y,Z Vertex 1 {m}
  27.69, 2.04187384066908e-015, 0,        !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f689c536-53ce-4401-983e-669e62dc4035}, !- Handle
  Perimeter_ZN_2_wall_east_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 15.24, 2.424,                    !- X,Y,Z Vertex 1 {m}
  27.69, 15.24, 0.9,                      !- X,Y,Z Vertex 2 {m}
  27.69, 17.07, 0.9,                      !- X,Y,Z Vertex 3 {m}
  27.69, 17.07, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1658ab79-d8c2-42b6-9b7d-92ec9fd1924f}, !- Handle
  Perimeter_ZN_2_wall_east_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 6.01, 2.424,                     !- X,Y,Z Vertex 1 {m}
  27.69, 6.01, 0.9,                       !- X,Y,Z Vertex 2 {m}
  27.69, 7.84, 0.9,                       !- X,Y,Z Vertex 3 {m}
  27.69, 7.84, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {94267dee-950c-4c53-aa76-7a4b668d0573}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {c909b14d-25f4-4587-81ac-13c1e4bb0508}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {6846f3e0-5f3c-4764-857d-efef5d44c707}, !- Handle
  Attic_floor_perimeter_north,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {912f372d-b179-468e-9e7f-29298eeec743}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {208066fd-3337-431a-92af-1b641ddb4c8e}, !- Handle
  30,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SubSurface,
  {7601ac5c-8c78-486c-8a6b-46d19f4aef2f}, !- Handle
  Perimeter_ZN_4_wall_west_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.84, 2.424,                         !- X,Y,Z Vertex 1 {m}
  0, 7.84, 0.9,                           !- X,Y,Z Vertex 2 {m}
  0, 6.01, 0.9,                           !- X,Y,Z Vertex 3 {m}
  0, 6.01, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Building,
  {6b25c3c7-39e4-4be7-84a9-17e80feecaf5}, !- Handle
  SmallOffice-CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw created: 2018-09-27 18:08:31 +0000, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {5f6a92e1-c626-4eae-80b2-17ee753c045f}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  SmallOffice;                            !- Standards Building Type

OS:Surface,
  {10583da6-829d-472d-90f7-81a54a7bb399}, !- Handle
  Perimeter_ZN_4_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aa4b0d6-2814-4c71-a486-0c272576ee4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30959840-2498-4755-bd79-a6730b388911}, !- Handle
  Perimeter_ZN_4_wall_west_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.07, 2.424,                        !- X,Y,Z Vertex 1 {m}
  0, 17.07, 0.9,                          !- X,Y,Z Vertex 2 {m}
  0, 15.24, 0.9,                          !- X,Y,Z Vertex 3 {m}
  0, 15.24, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d4e0950-59cb-4339-b400-f4a8bebb3997}, !- Handle
  Core_ZN_floor,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 13.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {931ae67d-55c0-4873-bdaf-9b304c8e6ddf}, !- Handle
  Perimeter_ZN_3_wall_north_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  26.3, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  26.3, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  24.47, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  24.47, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {092b1b3c-7a6e-4ded-9a20-f857dd391a41}, !- Handle
  Perimeter_ZN_3_wall_north_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.22, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  3.22, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  1.39, 18.46, 0.9,                       !- X,Y,Z Vertex 3 {m}
  1.39, 18.46, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53588f1b-5734-4f40-b8d3-73d92c10e021}, !- Handle
  Perimeter_ZN_1_wall_south_door,         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.93, 0, 2.134,                        !- X,Y,Z Vertex 1 {m}
  12.93, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  14.76, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.76, 0, 2.134;                        !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {8b48fb85-9058-4291-a948-6088f0592bb3}; !- Handle

OS:BuildingStory,
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {314c62be-fce7-4e5a-bd05-c87c85e86c27}, !- Handle
  Building Story 2,                       !- Name
  3.05,                                   !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:WeatherFile,
  {d74ddd58-1ecb-4ce9-8b05-3fe0526b135e}, !- Handle
  Calgary Intl AP,                        !- City
  AB,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  718770,                                 !- WMO Number
  51.114,                                 !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  file:///home/osdev/openstudio-standards/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw, !- Url
  C304170C;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {5ae59639-00db-480b-9cb8-551de19b1c7d}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  5,                                      !- Annual Average Outdoor Air Temperature {C}
  23.3;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Site:GroundTemperature:BuildingSurface,
  {146bc379-1597-4884-a849-021b3bb8a32c}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:SpaceType,
  {cec78ef3-0017-48c4-8db5-8ed1c89e7f91}, !- Handle
  Space Function - undefined -,           !- Name
  ,                                       !- Default Construction Set Name
  {0c32e55d-5000-4698-b63a-5055ecae3597}, !- Default Schedule Set Name
  {e729001f-db9a-41e0-8d1a-c79275a0c769}, !- Group Rendering Name
  {13103127-f84e-4c18-991e-c5f23aec1b2e}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  - undefined -;                          !- Standards Space Type

OS:Rendering:Color,
  {c3d5fa05-3380-49bf-818b-8ded0e4e08bd}, !- Handle
  Space Function - undefined -,           !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Handle
  Space Function Office - enclosed,       !- Name
  ,                                       !- Default Construction Set Name
  {ea214b54-74fd-4490-b975-6de73e66e9db}, !- Default Schedule Set Name
  {1504e68b-676d-4ba1-baf0-02e595feed27}, !- Group Rendering Name
  {1b9cda20-afb2-4945-a3df-14c750ab99c2}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Office - enclosed;                      !- Standards Space Type

OS:Rendering:Color,
  {729fbfdc-d785-4b71-be84-c8ad98d5e690}, !- Handle
  Space Function Office - enclosed,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SizingPeriod:DesignDay,
  {2ac3dbe7-01cf-4779-a580-0e3563c8604e}, !- Handle
  Calgary Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  88961,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Taub {dimensionless}
  2.421;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {56905d11-6424-40e1-9f48-c3d7af5c57b1}, !- Handle
  Calgary Intl AP Ann Htg 99.6% Condns DB, !- Name
  -28.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -28.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  88961,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {e729001f-db9a-41e0-8d1a-c79275a0c769}, !- Handle
  Space Function - undefined - 1,         !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {13103127-f84e-4c18-991e-c5f23aec1b2e}, !- Handle
  Space Function - undefined - Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0c32e55d-5000-4698-b63a-5055ecae3597}, !- Handle
  Space Function - undefined - Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e4a13a34-0e5a-4526-9d9f-329e9e68b886}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e4a13a34-0e5a-4526-9d9f-329e9e68b886}, !- Handle
  Always On,                              !- Name
  {e871784e-5c01-4700-ab79-7d4815a13fc2}, !- Schedule Type Limits Name
  {a5db257a-9397-4be9-8341-2b0344e954c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a5db257a-9397-4be9-8341-2b0344e954c0}, !- Handle
  Always On Default,                      !- Name
  {e871784e-5c01-4700-ab79-7d4815a13fc2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e871784e-5c01-4700-ab79-7d4815a13fc2}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ThermostatSetpoint:DualSetpoint,
  {41dea46f-0a8f-4eca-b838-0066963db94c}, !- Handle
  Space Function - undefined - Thermostat; !- Name

OS:Rendering:Color,
  {1504e68b-676d-4ba1-baf0-02e595feed27}, !- Handle
  Space Function Office - enclosed 1,     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {ed1fbcb5-7c90-4d42-9d22-9e07b1e3bc0e}, !- Handle
  Space Function Office - enclosed People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6d08feec-7dc7-444a-acee-ab4b032e4afa}, !- Handle
  Space Function Office - enclosed People, !- Name
  {ed1fbcb5-7c90-4d42-9d22-9e07b1e3bc0e}, !- People Definition Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {de8fcabe-671d-427f-9210-f9dd5aad80b0}, !- Work Efficiency Schedule Name
  {3b4b1b1f-0ff8-4508-bb43-bc8923e636c1}, !- Clothing Insulation Schedule Name
  {8c0e4b6f-21f7-4e79-971a-1912ffb3ed30}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {3b4b1b1f-0ff8-4508-bb43-bc8923e636c1}, !- Handle
  Clothing Schedule,                      !- Name
  {513281bd-b9a7-40ab-9a46-665f648d987a}, !- Schedule Type Limits Name
  {314f8c7b-3443-4026-b014-45155c1c70b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {314f8c7b-3443-4026-b014-45155c1c70b5}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {513281bd-b9a7-40ab-9a46-665f648d987a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7122e577-cea9-409b-853c-e1623e89e71c}, !- Handle
  Schedule Rule 1,                        !- Name
  {3b4b1b1f-0ff8-4508-bb43-bc8923e636c1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4644c3f0-6cb8-4379-93f7-db02a7a66598}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4644c3f0-6cb8-4379-93f7-db02a7a66598}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {513281bd-b9a7-40ab-9a46-665f648d987a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {513281bd-b9a7-40ab-9a46-665f648d987a}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {8c0e4b6f-21f7-4e79-971a-1912ffb3ed30}, !- Handle
  Air Velocity Schedule,                  !- Name
  {6266f476-a4d7-4c49-b807-a5d58e3f6fee}, !- Schedule Type Limits Name
  {77e9f761-f381-4391-83cc-7b3a4437a927}; !- Default Day Schedule Name

OS:Schedule:Day,
  {77e9f761-f381-4391-83cc-7b3a4437a927}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {6266f476-a4d7-4c49-b807-a5d58e3f6fee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6266f476-a4d7-4c49-b807-a5d58e3f6fee}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {de8fcabe-671d-427f-9210-f9dd5aad80b0}, !- Handle
  Work Efficiency Schedule,               !- Name
  {e871784e-5c01-4700-ab79-7d4815a13fc2}, !- Schedule Type Limits Name
  {3c33ae01-c3ad-4b36-98e0-f497ad121105}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c33ae01-c3ad-4b36-98e0-f497ad121105}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {e871784e-5c01-4700-ab79-7d4815a13fc2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {de1c6d46-159b-4276-bc3e-03d35e473099}, !- Handle
  Space Function Office - enclosed Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8999009612603,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b8e9d801-da8f-4e00-bed3-42a824596aee}, !- Handle
  Space Function Office - enclosed Lights, !- Name
  {de1c6d46-159b-4276-bc3e-03d35e473099}, !- Lights Definition Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d52b0f33-215c-4958-85cd-d225048016ce}, !- Handle
  Space Function Office - enclosed Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.49993758008349,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {dccfc514-c383-45cc-a212-522595f0e1f2}, !- Handle
  Space Function Office - enclosed Elec Equip, !- Name
  {d52b0f33-215c-4958-85cd-d225048016ce}, !- Electric Equipment Definition Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1b9cda20-afb2-4945-a3df-14c750ab99c2}, !- Handle
  Space Function Office - enclosed Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ea214b54-74fd-4490-b975-6de73e66e9db}, !- Handle
  Space Function Office - enclosed Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b0fad495-3737-4a1a-b0da-e33df0a4489f}, !- Number of People Schedule Name
  {e50de523-adc8-4450-a9e6-0afebb626095}, !- People Activity Level Schedule Name
  {5a95eeb2-bff9-48c4-be7d-2884d609435d}, !- Lighting Schedule Name
  {4768a168-540c-4fea-9c80-90a7d95ede42}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e4a13a34-0e5a-4526-9d9f-329e9e68b886}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {b0fad495-3737-4a1a-b0da-e33df0a4489f}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {e871784e-5c01-4700-ab79-7d4815a13fc2}, !- Schedule Type Limits Name
  {4ce4d1da-7e92-4830-badb-33ece671e3c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ce4d1da-7e92-4830-badb-33ece671e3c6}, !- Handle
  NECB-A-Occupancy Default,               !- Name
  {e871784e-5c01-4700-ab79-7d4815a13fc2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {ccef0bc0-c174-4318-b04f-34f84f68947b}, !- Handle
  Schedule Rule 2,                        !- Name
  {b0fad495-3737-4a1a-b0da-e33df0a4489f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f19cd882-a819-4bce-9e10-2b1e87dfe07e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f19cd882-a819-4bce-9e10-2b1e87dfe07e}, !- Handle
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  {e871784e-5c01-4700-ab79-7d4815a13fc2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {76362c86-d6a9-4c00-ac18-b0865ac8006d}, !- Handle
  Schedule Rule 3,                        !- Name
  {b0fad495-3737-4a1a-b0da-e33df0a4489f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2f0c1327-342d-464a-bd4f-019b60036ce8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f0c1327-342d-464a-bd4f-019b60036ce8}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {e871784e-5c01-4700-ab79-7d4815a13fc2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {22ac366e-c106-4ac5-aaca-7019beaf9f15}, !- Handle
  Schedule Rule 4,                        !- Name
  {b0fad495-3737-4a1a-b0da-e33df0a4489f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {afac1332-d549-42f5-a565-1fd73df3b3b3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {afac1332-d549-42f5-a565-1fd73df3b3b3}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {e871784e-5c01-4700-ab79-7d4815a13fc2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e50de523-adc8-4450-a9e6-0afebb626095}, !- Handle
  NECB-Activity,                          !- Name
  {96454ae6-60f1-422f-a52f-7ad7790043ce}, !- Schedule Type Limits Name
  {474209ee-258f-480d-bfac-927b62ccb03d}, !- Default Day Schedule Name
  {e15de17c-19bb-4ec5-8f3c-3b0a9d1f49cd}, !- Summer Design Day Schedule Name
  {32d4d5de-c8d1-49d1-918d-27542db05831}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {474209ee-258f-480d-bfac-927b62ccb03d}, !- Handle
  NECB-Activity Default,                  !- Name
  {96454ae6-60f1-422f-a52f-7ad7790043ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {fcf0597d-a15a-440e-a0e2-bdf65f99bfb0}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {32d4d5de-c8d1-49d1-918d-27542db05831}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {96454ae6-60f1-422f-a52f-7ad7790043ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {568cd0ef-01fa-43d1-9bab-28b8b8f6b32d}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e15de17c-19bb-4ec5-8f3c-3b0a9d1f49cd}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {96454ae6-60f1-422f-a52f-7ad7790043ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {96454ae6-60f1-422f-a52f-7ad7790043ce}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {5a95eeb2-bff9-48c4-be7d-2884d609435d}, !- Handle
  NECB-A-Lighting,                        !- Name
  {e871784e-5c01-4700-ab79-7d4815a13fc2}, !- Schedule Type Limits Name
  {63c48e2f-e9a7-4327-bb3e-c526632d2db0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {63c48e2f-e9a7-4327-bb3e-c526632d2db0}, !- Handle
  NECB-A-Lighting Default,                !- Name
  {e871784e-5c01-4700-ab79-7d4815a13fc2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {63d8c1c2-d448-4a7c-a05f-832169662ebe}, !- Handle
  Schedule Rule 5,                        !- Name
  {5a95eeb2-bff9-48c4-be7d-2884d609435d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {07b36f02-7c18-4d4c-9a8b-d08c39de1202}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07b36f02-7c18-4d4c-9a8b-d08c39de1202}, !- Handle
  NECB-A-Lighting Default|Wkdy Day,       !- Name
  {e871784e-5c01-4700-ab79-7d4815a13fc2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {8d23c0ff-7984-423a-94ba-6e3d0632edf0}, !- Handle
  Schedule Rule 6,                        !- Name
  {5a95eeb2-bff9-48c4-be7d-2884d609435d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {75cf2e86-5b08-43a1-abde-439b1411ab1c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {75cf2e86-5b08-43a1-abde-439b1411ab1c}, !- Handle
  NECB-A-Lighting Sat Day,                !- Name
  {e871784e-5c01-4700-ab79-7d4815a13fc2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {27d6bc69-1e89-4f62-b7ca-286ad39905d3}, !- Handle
  Schedule Rule 7,                        !- Name
  {5a95eeb2-bff9-48c4-be7d-2884d609435d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3cbd86ae-3c5e-4e14-b3ed-ec0f09a70746}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3cbd86ae-3c5e-4e14-b3ed-ec0f09a70746}, !- Handle
  NECB-A-Lighting Sun|Hol Day,            !- Name
  {e871784e-5c01-4700-ab79-7d4815a13fc2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4768a168-540c-4fea-9c80-90a7d95ede42}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {e871784e-5c01-4700-ab79-7d4815a13fc2}, !- Schedule Type Limits Name
  {b738e815-9738-4e9b-b283-9ced2730e41b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b738e815-9738-4e9b-b283-9ced2730e41b}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {e871784e-5c01-4700-ab79-7d4815a13fc2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {1777193f-c399-4774-bcc8-01f1fce82fe1}, !- Handle
  Schedule Rule 8,                        !- Name
  {4768a168-540c-4fea-9c80-90a7d95ede42}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2a441a77-7dee-44f9-a9c2-ed5c8df2d959}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a441a77-7dee-44f9-a9c2-ed5c8df2d959}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {e871784e-5c01-4700-ab79-7d4815a13fc2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {206f23c5-3b19-4bb0-8428-cdff4ef81a4d}, !- Handle
  Schedule Rule 9,                        !- Name
  {4768a168-540c-4fea-9c80-90a7d95ede42}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4d7ddc59-baeb-4062-a62b-5fa4da3b8bdd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d7ddc59-baeb-4062-a62b-5fa4da3b8bdd}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {e871784e-5c01-4700-ab79-7d4815a13fc2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {0c8de921-0eb2-48c2-a799-d982f64ae30b}, !- Handle
  Schedule Rule 10,                       !- Name
  {4768a168-540c-4fea-9c80-90a7d95ede42}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6bd2c931-8f0b-40ea-b9aa-3f6870aadd6d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6bd2c931-8f0b-40ea-b9aa-3f6870aadd6d}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {e871784e-5c01-4700-ab79-7d4815a13fc2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {e35d037e-01d5-4cc6-8251-c35cd0ca47f2}, !- Handle
  Space Function Office - enclosed Thermostat, !- Name
  {66922b69-977b-4958-b6cf-389b2b3837d7}, !- Heating Setpoint Temperature Schedule Name
  {f96de443-8425-48d8-8604-8f53f26c02a6}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {66922b69-977b-4958-b6cf-389b2b3837d7}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {e07ac5b9-757c-40f1-ba06-68341bc0e1e1}, !- Schedule Type Limits Name
  {3449935c-f249-46af-8e3a-bf9b2e2c0df3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3449935c-f249-46af-8e3a-bf9b2e2c0df3}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {e07ac5b9-757c-40f1-ba06-68341bc0e1e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {addca046-6345-46d6-bef2-04dcd1bb6f27}, !- Handle
  Schedule Rule 11,                       !- Name
  {66922b69-977b-4958-b6cf-389b2b3837d7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7ca76045-973f-427e-94de-2cd42c0beb2d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ca76045-973f-427e-94de-2cd42c0beb2d}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {e07ac5b9-757c-40f1-ba06-68341bc0e1e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {79925001-e742-4f03-8b30-cf60f6db22a3}, !- Handle
  Schedule Rule 12,                       !- Name
  {66922b69-977b-4958-b6cf-389b2b3837d7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c1205499-1830-41b4-b9ed-21d9eb66c650}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1205499-1830-41b4-b9ed-21d9eb66c650}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {e07ac5b9-757c-40f1-ba06-68341bc0e1e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {bd89d858-67f1-442c-a5cd-b5e1a5f20bcb}, !- Handle
  Schedule Rule 13,                       !- Name
  {66922b69-977b-4958-b6cf-389b2b3837d7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c2cd9d13-f6bf-4a86-9261-d48d5fa6ce1d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2cd9d13-f6bf-4a86-9261-d48d5fa6ce1d}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {e07ac5b9-757c-40f1-ba06-68341bc0e1e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e07ac5b9-757c-40f1-ba06-68341bc0e1e1}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {f96de443-8425-48d8-8604-8f53f26c02a6}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {e07ac5b9-757c-40f1-ba06-68341bc0e1e1}, !- Schedule Type Limits Name
  {33285a17-0ab2-4038-92dd-52a38af6113f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {33285a17-0ab2-4038-92dd-52a38af6113f}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {e07ac5b9-757c-40f1-ba06-68341bc0e1e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {65e9e9f8-a616-45cd-a595-9e26e1fe5ede}, !- Handle
  Schedule Rule 14,                       !- Name
  {f96de443-8425-48d8-8604-8f53f26c02a6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {59797838-1928-45bd-979d-dfec3ffa0e5f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59797838-1928-45bd-979d-dfec3ffa0e5f}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {e07ac5b9-757c-40f1-ba06-68341bc0e1e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {0a8711fe-0adc-4e79-b114-5e2f7d5042e9}, !- Handle
  Schedule Rule 15,                       !- Name
  {f96de443-8425-48d8-8604-8f53f26c02a6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8fc34059-7c16-455e-b74b-5439c2e4cb3e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8fc34059-7c16-455e-b74b-5439c2e4cb3e}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {e07ac5b9-757c-40f1-ba06-68341bc0e1e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {4f257df2-8d05-4215-9975-c426e8b7de6a}, !- Handle
  Schedule Rule 16,                       !- Name
  {f96de443-8425-48d8-8604-8f53f26c02a6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a3b34ae5-ae62-4a69-b55f-f53b56f3faa9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a3b34ae5-ae62-4a69-b55f-f53b56f3faa9}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {e07ac5b9-757c-40f1-ba06-68341bc0e1e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Constant,
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Handle
  Always On Discrete,                     !- Name
  {debed366-2454-4e46-844e-83c609f9dc17}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {debed366-2454-4e46-844e-83c609f9dc17}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {ecc69c2a-fc29-4868-8203-5637f96dac41}, !- Handle
  Attic Infiltration,                     !- Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space or SpaceType Name
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000228332219450618,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {485d0e62-3f5d-4a54-a7f3-10ab6366afca}, !- Handle
  Perimeter_ZN_1 Infiltration,            !- Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space or SpaceType Name
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a5744ac6-2f04-4341-8a9a-7e96c7d8b1ec}, !- Handle
  Perimeter_ZN_2 Infiltration,            !- Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space or SpaceType Name
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3360b260-3f7d-46f7-a528-08f324b8d282}, !- Handle
  Perimeter_ZN_3 Infiltration,            !- Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space or SpaceType Name
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cd6ce7a6-bb10-4351-8900-d94ba1101d75}, !- Handle
  Perimeter_ZN_4 Infiltration,            !- Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space or SpaceType Name
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {d2354bb6-2a6a-46bc-8cbb-63ac7f513edf}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {a4656a48-630b-4697-97e3-53a9219582c5}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {bf7e0709-7766-4fe6-b6b2-b9f40a0d5928}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {0ddb3d45-3660-4ede-95b8-bf442d66480a}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {7740462e-ac28-4322-aaca-5b7d80feec3a}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5f6be567-cebd-47ad-b07b-8e63d08e6a44}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {bf7e0709-7766-4fe6-b6b2-b9f40a0d5928}, !- Layer 1
  {0ddb3d45-3660-4ede-95b8-bf442d66480a}, !- Layer 2
  {7740462e-ac28-4322-aaca-5b7d80feec3a}; !- Layer 3

OS:Material,
  {e5e4c310-441a-47ed-810b-12603713a40a}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {cf496348-3089-47e9-a5b6-9a9720b70ec2}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {66d7066a-d4e0-4500-9d20-6f0f867ed79d}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {cf496348-3089-47e9-a5b6-9a9720b70ec2}; !- Layer 1

OS:Construction,
  {1fec255a-9a51-4e1e-9eb8-a1dc78855557}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {cf496348-3089-47e9-a5b6-9a9720b70ec2}, !- Layer 1
  {bf7e0709-7766-4fe6-b6b2-b9f40a0d5928}; !- Layer 2

OS:DefaultConstructionSet,
  {5f6a92e1-c626-4eae-80b2-17ee753c045f}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {dcd22eb9-ee28-484a-a58e-b29f13bedd1a}, !- Default Exterior Surface Constructions Name
  {a2759bb9-238b-452d-81a3-b663f204a1ef}, !- Default Interior Surface Constructions Name
  {00694bcd-8e35-4977-810d-f6256038c0d9}, !- Default Ground Contact Surface Constructions Name
  {6276d38c-ae88-42cb-b891-a5493ff2638e}, !- Default Exterior SubSurface Constructions Name
  {4ff96902-e4d1-4bb6-bd17-402e7cbea2f9}, !- Default Interior SubSurface Constructions Name
  {695950a3-f0e8-4537-a537-d9c62f9d3eba}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {55221017-bcff-4b74-aee0-753efeb19766}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {606a5afe-6a68-4a8b-bf59-9ea09dd03b12}, !- Floor Construction Name
  {43b1e517-f403-4a12-9dce-e5dc25972125}, !- Wall Construction Name
  {04ff95c5-ae20-4d33-bf48-fa4824945589}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a2759bb9-238b-452d-81a3-b663f204a1ef}, !- Handle
  Default Surface Constructions 2,        !- Name
  {21222121-bcbe-48a5-936f-9f805107bc43}, !- Floor Construction Name
  {26dc2d31-708e-49ba-88d6-7c71ccefcf4f}, !- Wall Construction Name
  {109dbaba-a7f5-417d-9042-e14249bab207}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a4817fc7-ad4f-4700-9864-b7278e9e2a55}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {af264326-d8f1-46bb-977e-b24214786ca7}, !- Floor Construction Name
  {af264326-d8f1-46bb-977e-b24214786ca7}, !- Wall Construction Name
  {af264326-d8f1-46bb-977e-b24214786ca7}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {f6df0680-cf29-4f98-a6bc-1cb088c5d049}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {405545e5-9830-4600-8134-12cbd71bb580}, !- Fixed Window Construction Name
  {405545e5-9830-4600-8134-12cbd71bb580}, !- Operable Window Construction Name
  {b5d5f320-45b8-482e-9873-67fea64ff1bf}, !- Door Construction Name
  {405545e5-9830-4600-8134-12cbd71bb580}, !- Glass Door Construction Name
  {8e99b725-7532-4038-8248-333b8936ef8d}, !- Overhead Door Construction Name
  {405545e5-9830-4600-8134-12cbd71bb580}, !- Skylight Construction Name
  {405545e5-9830-4600-8134-12cbd71bb580}, !- Tubular Daylight Dome Construction Name
  {405545e5-9830-4600-8134-12cbd71bb580}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {4ff96902-e4d1-4bb6-bd17-402e7cbea2f9}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {405545e5-9830-4600-8134-12cbd71bb580}, !- Fixed Window Construction Name
  {405545e5-9830-4600-8134-12cbd71bb580}, !- Operable Window Construction Name
  {695950a3-f0e8-4537-a537-d9c62f9d3eba}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:StandardsInformation:Construction,
  {b075350a-668a-4b7a-b58e-cf0ab21cfee5}, !- Handle
  {695950a3-f0e8-4537-a537-d9c62f9d3eba}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {606a5afe-6a68-4a8b-bf59-9ea09dd03b12}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {54f1754a-0e3d-4fe9-8c38-67a2ed17a220}, !- Layer 1
  {fc9b6b75-ca03-46c3-bcf8-9d97ddf9c4c2}, !- Layer 2
  {2fd3bf65-d9aa-4a2d-9113-750628d29857}; !- Layer 3

OS:StandardsInformation:Construction,
  {1a009a39-725a-407b-bd79-79490d5e8931}, !- Handle
  {606a5afe-6a68-4a8b-bf59-9ea09dd03b12}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {43b1e517-f403-4a12-9dce-e5dc25972125}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {813a9458-e7c6-434f-8037-4edbb499f1e7}, !- Layer 1
  {93480e57-c5ad-4f61-af97-ead1861da94c}, !- Layer 2
  {54f1754a-0e3d-4fe9-8c38-67a2ed17a220}, !- Layer 3
  {0fdaed77-37f2-4a87-bd59-6e55ae04ff80}; !- Layer 4

OS:StandardsInformation:Construction,
  {85336f65-39fb-443a-8901-6ce3f16d864d}, !- Handle
  {43b1e517-f403-4a12-9dce-e5dc25972125}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {04ff95c5-ae20-4d33-bf48-fa4824945589}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {c848f3ed-3898-4257-a5c1-8df7f160111d}, !- Layer 1
  {54f1754a-0e3d-4fe9-8c38-67a2ed17a220}; !- Layer 2

OS:StandardsInformation:Construction,
  {3ca9139e-901e-43ad-999a-c7f94f2eba58}, !- Handle
  {04ff95c5-ae20-4d33-bf48-fa4824945589}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {21222121-bcbe-48a5-936f-9f805107bc43}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {0ddb3d45-3660-4ede-95b8-bf442d66480a}, !- Layer 1
  {2fd3bf65-d9aa-4a2d-9113-750628d29857}; !- Layer 2

OS:StandardsInformation:Construction,
  {72b397dc-1819-4fde-bd68-e948db15749c}, !- Handle
  {21222121-bcbe-48a5-936f-9f805107bc43}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {26dc2d31-708e-49ba-88d6-7c71ccefcf4f}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {e5e4c310-441a-47ed-810b-12603713a40a}, !- Layer 1
  {e5e4c310-441a-47ed-810b-12603713a40a}; !- Layer 2

OS:StandardsInformation:Construction,
  {286632a9-4913-4ffd-81cf-51840017c5b6}, !- Handle
  {26dc2d31-708e-49ba-88d6-7c71ccefcf4f}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {109dbaba-a7f5-417d-9042-e14249bab207}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {2fd3bf65-d9aa-4a2d-9113-750628d29857}, !- Layer 1
  {0ddb3d45-3660-4ede-95b8-bf442d66480a}; !- Layer 2

OS:StandardsInformation:Construction,
  {911232d7-c03a-407e-b968-0de9b27d15b8}, !- Handle
  {109dbaba-a7f5-417d-9042-e14249bab207}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {af264326-d8f1-46bb-977e-b24214786ca7}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {94cafc7b-8630-4814-baa8-d1d1780c276b}, !- Layer 1
  {2fd3bf65-d9aa-4a2d-9113-750628d29857}; !- Layer 2

OS:StandardsInformation:Construction,
  {ee0981cf-c54e-4333-b39a-8fcde25119e6}, !- Handle
  {af264326-d8f1-46bb-977e-b24214786ca7}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {69360abd-348f-4ba3-a506-f978f32a4b75}, !- Handle
  {af264326-d8f1-46bb-977e-b24214786ca7}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {30b42979-d754-48ef-ac4f-1ffa6dd429c5}, !- Handle
  {af264326-d8f1-46bb-977e-b24214786ca7}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {dcc371e3-c031-49bb-bad4-6822f4084d4b}, !- Handle
  {405545e5-9830-4600-8134-12cbd71bb580}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {b5d5f320-45b8-482e-9873-67fea64ff1bf}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {79cda812-bb05-4de5-8db0-93f924b94bcb}, !- Layer 1
  {54f1754a-0e3d-4fe9-8c38-67a2ed17a220}; !- Layer 2

OS:StandardsInformation:Construction,
  {c8009f13-61b1-4126-b9a5-75631d334789}, !- Handle
  {b5d5f320-45b8-482e-9873-67fea64ff1bf}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {dbd8238e-9172-420a-bbe6-ac273707b6a2}, !- Handle
  {405545e5-9830-4600-8134-12cbd71bb580}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {8e99b725-7532-4038-8248-333b8936ef8d}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {54f1754a-0e3d-4fe9-8c38-67a2ed17a220}; !- Layer 1

OS:StandardsInformation:Construction,
  {dc650c20-5c8a-4ee6-bb65-b390b586d48e}, !- Handle
  {8e99b725-7532-4038-8248-333b8936ef8d}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {7a77ddd9-7b9d-476e-b294-9e0a5b48a18b}, !- Handle
  {405545e5-9830-4600-8134-12cbd71bb580}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:StandardsInformation:Construction,
  {700244a7-7c3b-4e2d-89dc-bb193a6dc800}, !- Handle
  {405545e5-9830-4600-8134-12cbd71bb580}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {405545e5-9830-4600-8134-12cbd71bb580}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {6b29a055-bdb3-4bd0-af71-46a1d75ef139}; !- Layer 1

OS:StandardsInformation:Construction,
  {305b71aa-5c60-451a-886f-76d18473fa02}, !- Handle
  {405545e5-9830-4600-8134-12cbd71bb580}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:StandardsInformation:Construction,
  {d5da0b2a-0b4d-421c-8088-14b41052629f}, !- Handle
  {405545e5-9830-4600-8134-12cbd71bb580}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {695950a3-f0e8-4537-a537-d9c62f9d3eba}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {f8562d31-f509-4910-a6eb-68a36443eaae}; !- Layer 1

OS:StandardsInformation:Construction,
  {e1e6c00c-4f6c-4f06-82e9-b135f28c952f}, !- Handle
  {695950a3-f0e8-4537-a537-d9c62f9d3eba}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {f8562d31-f509-4910-a6eb-68a36443eaae}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ebd497a2-9ae4-4523-9ac4-473a022ef90d}, !- Handle
  {f8562d31-f509-4910-a6eb-68a36443eaae}; !- Material Name

OS:Material:NoMass,
  {54f1754a-0e3d-4fe9-8c38-67a2ed17a220}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {53ff6bd8-85a2-4229-a82d-f6f581d7afe6}, !- Handle
  {54f1754a-0e3d-4fe9-8c38-67a2ed17a220}; !- Material Name

OS:Material,
  {fc9b6b75-ca03-46c3-bcf8-9d97ddf9c4c2}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7a7baf2c-b5fb-4f87-8d97-aa6c0d0f1194}, !- Handle
  {fc9b6b75-ca03-46c3-bcf8-9d97ddf9c4c2}; !- Material Name

OS:Material:NoMass,
  {2fd3bf65-d9aa-4a2d-9113-750628d29857}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7d883790-60b1-4f69-9a25-ae82c46ac9e7}, !- Handle
  {2fd3bf65-d9aa-4a2d-9113-750628d29857}; !- Material Name

OS:Material,
  {813a9458-e7c6-434f-8037-4edbb499f1e7}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {1c868cde-1315-4f5c-88ec-b4ec196126d3}, !- Handle
  {813a9458-e7c6-434f-8037-4edbb499f1e7}; !- Material Name

OS:Material,
  {93480e57-c5ad-4f61-af97-ead1861da94c}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {aa42d0b4-bc17-402f-9404-1bc6541feb2c}, !- Handle
  {93480e57-c5ad-4f61-af97-ead1861da94c}; !- Material Name

OS:Material,
  {0fdaed77-37f2-4a87-bd59-6e55ae04ff80}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d23540ee-d8f1-49ff-81b2-ade4b8bf4f44}, !- Handle
  {0fdaed77-37f2-4a87-bd59-6e55ae04ff80}; !- Material Name

OS:Material,
  {c848f3ed-3898-4257-a5c1-8df7f160111d}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7709342c-5bef-44ab-bfb2-a43ed10ae4a9}, !- Handle
  {c848f3ed-3898-4257-a5c1-8df7f160111d}; !- Material Name

OS:StandardsInformation:Material,
  {4389b944-cbad-441f-bf80-c8d934e10aa2}, !- Handle
  {0ddb3d45-3660-4ede-95b8-bf442d66480a}; !- Material Name

OS:StandardsInformation:Material,
  {6b435b21-c855-4da5-9bf6-ed173c46092b}, !- Handle
  {e5e4c310-441a-47ed-810b-12603713a40a}; !- Material Name

OS:Material,
  {94cafc7b-8630-4814-baa8-d1d1780c276b}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9fcece10-9acf-47d4-9e50-d42d40ef5c64}, !- Handle
  {94cafc7b-8630-4814-baa8-d1d1780c276b}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {6b29a055-bdb3-4bd0-af71-46a1d75ef139}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {ab57bf81-83f0-4a19-9c25-c761acf120c4}, !- Handle
  {6b29a055-bdb3-4bd0-af71-46a1d75ef139}; !- Material Name

OS:Material,
  {79cda812-bb05-4de5-8db0-93f924b94bcb}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3df55939-71da-45e8-b86d-d2a2a0784ebb}, !- Handle
  {79cda812-bb05-4de5-8db0-93f924b94bcb}; !- Material Name

OS:DefaultSurfaceConstructions,
  {dcd22eb9-ee28-484a-a58e-b29f13bedd1a}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {c4e7cc6a-99ef-4a69-8e33-e5abdb61b18d}, !- Floor Construction Name
  {79e8acff-e4f0-4692-b8a2-b25e96824261}, !- Wall Construction Name
  {817351de-96c7-4e7e-9056-f2b10ad79544}; !- Roof Ceiling Construction Name

OS:Construction,
  {c4e7cc6a-99ef-4a69-8e33-e5abdb61b18d}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {c9a4cc73-1c36-49c1-9627-fd396af1ab05}, !- Layer 1
  {fc9b6b75-ca03-46c3-bcf8-9d97ddf9c4c2}, !- Layer 2
  {2fd3bf65-d9aa-4a2d-9113-750628d29857}; !- Layer 3

OS:StandardsInformation:Construction,
  {57283015-3f10-40d4-ba47-d5c7210315cc}, !- Handle
  {c4e7cc6a-99ef-4a69-8e33-e5abdb61b18d}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {c9a4cc73-1c36-49c1-9627-fd396af1ab05}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.91237683519488,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3c5ffce8-8380-4c19-9e60-b7b87bfd8bd6}, !- Handle
  {c9a4cc73-1c36-49c1-9627-fd396af1ab05}; !- Material Name

OS:StandardsInformation:Material,
  {9f2a60af-7dc5-4716-9ff9-fa781f70b660}, !- Handle
  {fc9b6b75-ca03-46c3-bcf8-9d97ddf9c4c2}; !- Material Name

OS:StandardsInformation:Material,
  {54332471-d576-418e-b4d3-23e285c0c68f}, !- Handle
  {2fd3bf65-d9aa-4a2d-9113-750628d29857}; !- Material Name

OS:Construction,
  {79e8acff-e4f0-4692-b8a2-b25e96824261}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.21,              !- Name
  ,                                       !- Surface Rendering Name
  {813a9458-e7c6-434f-8037-4edbb499f1e7}, !- Layer 1
  {93480e57-c5ad-4f61-af97-ead1861da94c}, !- Layer 2
  {a4540143-fe08-4cf4-a620-a5466ad0bd68}, !- Layer 3
  {0fdaed77-37f2-4a87-bd59-6e55ae04ff80}; !- Layer 4

OS:StandardsInformation:Construction,
  {59f32998-6a72-4665-b62e-61d1df6ed26d}, !- Handle
  {79e8acff-e4f0-4692-b8a2-b25e96824261}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {46c31e42-dccd-44cc-8011-09010c7ae514}, !- Handle
  {813a9458-e7c6-434f-8037-4edbb499f1e7}; !- Material Name

OS:StandardsInformation:Material,
  {8005ba4b-1361-4387-9099-4572cbc39d19}, !- Handle
  {93480e57-c5ad-4f61-af97-ead1861da94c}; !- Material Name

OS:Material:NoMass,
  {a4540143-fe08-4cf4-a620-a5466ad0bd68}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.49096231241638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {45dd734d-0b79-4588-b631-6cb87f48451a}, !- Handle
  {a4540143-fe08-4cf4-a620-a5466ad0bd68}; !- Material Name

OS:StandardsInformation:Material,
  {82b55820-88f2-41c2-af9b-42df5165db6b}, !- Handle
  {0fdaed77-37f2-4a87-bd59-6e55ae04ff80}; !- Material Name

OS:Construction,
  {817351de-96c7-4e7e-9056-f2b10ad79544}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {c848f3ed-3898-4257-a5c1-8df7f160111d}, !- Layer 1
  {de12bbc1-1c6d-497d-a136-b61844bc64fb}; !- Layer 2

OS:StandardsInformation:Construction,
  {00becc6d-c9da-4700-a87e-a7a6e0d005e1}, !- Handle
  {817351de-96c7-4e7e-9056-f2b10ad79544}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {b9d78d54-0d49-4d07-8651-92220634c5b7}, !- Handle
  {c848f3ed-3898-4257-a5c1-8df7f160111d}; !- Material Name

OS:Material:NoMass,
  {de12bbc1-1c6d-497d-a136-b61844bc64fb}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  6.17282183832832,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2b5f51e7-c446-409c-9878-2bbd31453dd6}, !- Handle
  {de12bbc1-1c6d-497d-a136-b61844bc64fb}; !- Material Name

OS:DefaultSurfaceConstructions,
  {00694bcd-8e35-4977-810d-f6256038c0d9}, !- Handle
  BTAP-Mass at hdd = 5000.0 1,            !- Name
  {7c2f2233-440d-43d5-a478-7faedf5d275d}, !- Floor Construction Name
  {8fbf9a28-399c-460f-ae90-094d63a390c1}, !- Wall Construction Name
  {8fbf9a28-399c-460f-ae90-094d63a390c1}; !- Roof Ceiling Construction Name

OS:Construction,
  {7c2f2233-440d-43d5-a478-7faedf5d275d}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {94cafc7b-8630-4814-baa8-d1d1780c276b}, !- Layer 1
  {3e5b7b3c-0649-46a1-a0e6-2024aade1762}; !- Layer 2

OS:StandardsInformation:Construction,
  {34e597fe-5adb-4d7f-813e-5630799aa602}, !- Handle
  {7c2f2233-440d-43d5-a478-7faedf5d275d}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {d1c1d4c6-83b0-4e0c-afe6-522cd6dcf51a}, !- Handle
  {94cafc7b-8630-4814-baa8-d1d1780c276b}; !- Material Name

OS:Material:NoMass,
  {3e5b7b3c-0649-46a1-a0e6-2024aade1762}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {514e3163-0b08-48b8-ae3c-ddadc1902cda}, !- Handle
  {3e5b7b3c-0649-46a1-a0e6-2024aade1762}; !- Material Name

OS:StandardsInformation:Construction,
  {8d78c9d1-438d-45b3-a86a-9cc488edbf1b}, !- Handle
  {8fbf9a28-399c-460f-ae90-094d63a390c1}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {0478c167-82ab-44a3-a5b6-a5d660f47b11}, !- Handle
  {94cafc7b-8630-4814-baa8-d1d1780c276b}; !- Material Name

OS:Material:NoMass,
  {e7b883ec-7001-4bd5-ac08-c661a5931fa2}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {791be41c-8b4e-47ce-bf99-81142b8759b9}, !- Handle
  {e7b883ec-7001-4bd5-ac08-c661a5931fa2}; !- Material Name

OS:Construction,
  {8fbf9a28-399c-460f-ae90-094d63a390c1}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {94cafc7b-8630-4814-baa8-d1d1780c276b}, !- Layer 1
  {e7b883ec-7001-4bd5-ac08-c661a5931fa2}; !- Layer 2

OS:StandardsInformation:Construction,
  {97e6272d-b948-461d-8b54-02adb26ae851}, !- Handle
  {8fbf9a28-399c-460f-ae90-094d63a390c1}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {b49c5bff-4756-4de3-80f0-feb3f7116ebc}, !- Handle
  {94cafc7b-8630-4814-baa8-d1d1780c276b}; !- Material Name

OS:StandardsInformation:Material,
  {837f96be-35f2-42e7-9fd8-9fffc34040d2}, !- Handle
  {e7b883ec-7001-4bd5-ac08-c661a5931fa2}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {6276d38c-ae88-42cb-b891-a5493ff2638e}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {405545e5-9830-4600-8134-12cbd71bb580}, !- Fixed Window Construction Name
  {405545e5-9830-4600-8134-12cbd71bb580}, !- Operable Window Construction Name
  {07ca4815-4619-4342-b93c-f1c448475694}, !- Door Construction Name
  {405545e5-9830-4600-8134-12cbd71bb580}, !- Glass Door Construction Name
  {7ec3c603-27e4-455b-9c28-1e70c0dbdc11}, !- Overhead Door Construction Name
  {405545e5-9830-4600-8134-12cbd71bb580}, !- Skylight Construction Name
  {405545e5-9830-4600-8134-12cbd71bb580}, !- Tubular Daylight Dome Construction Name
  {405545e5-9830-4600-8134-12cbd71bb580}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {07ca4815-4619-4342-b93c-f1c448475694}, !- Handle
  BTAP-Ext-Door:U-2.2,                    !- Name
  ,                                       !- Surface Rendering Name
  {79cda812-bb05-4de5-8db0-93f924b94bcb}, !- Layer 1
  {055e9266-1a97-4850-b8d1-a38a39699029}; !- Layer 2

OS:StandardsInformation:Construction,
  {f9a688ce-ab93-4491-a875-694cd3ee36e6}, !- Handle
  {07ca4815-4619-4342-b93c-f1c448475694}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {e654d001-def9-4f22-89ce-778600a0bf8e}, !- Handle
  {79cda812-bb05-4de5-8db0-93f924b94bcb}; !- Material Name

OS:Material:NoMass,
  {055e9266-1a97-4850-b8d1-a38a39699029}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {99949146-84a7-4f6c-91ec-77f344f98b4e}, !- Handle
  {055e9266-1a97-4850-b8d1-a38a39699029}; !- Material Name

OS:Construction,
  {7ec3c603-27e4-455b-9c28-1e70c0dbdc11}, !- Handle
  BTAP-Ext-OverHeadDoor:U-2.2,            !- Name
  ,                                       !- Surface Rendering Name
  {d70d90e7-12db-4dcf-a5ff-e23e6d987f04}; !- Layer 1

OS:StandardsInformation:Construction,
  {dbfe1027-481e-4a5b-ade8-c91a5f2e6592}, !- Handle
  {7ec3c603-27e4-455b-9c28-1e70c0dbdc11}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {d70d90e7-12db-4dcf-a5ff-e23e6d987f04}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {821ab7a8-da10-4185-a1d3-aa1f998eea0d}, !- Handle
  {d70d90e7-12db-4dcf-a5ff-e23e6d987f04}; !- Material Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff30aa75-330e-4fe2-9dec-f1497ad4db7e}, !- Handle
  Space Function - undefined - Thermostat 1; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {6030b522-0d6c-4ef2-a871-db0ea45b4f35}, !- Handle
  Space Function Office - enclosed Thermostat 1, !- Name
  {66922b69-977b-4958-b6cf-389b2b3837d7}, !- Heating Setpoint Temperature Schedule Name
  {f96de443-8425-48d8-8604-8f53f26c02a6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4fdabb1b-4a4a-47c8-a13d-256ceded823a}, !- Handle
  Space Function Office - enclosed Thermostat 2, !- Name
  {66922b69-977b-4958-b6cf-389b2b3837d7}, !- Heating Setpoint Temperature Schedule Name
  {f96de443-8425-48d8-8604-8f53f26c02a6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ebcd06a8-2606-4704-8079-2bb982922470}, !- Handle
  Space Function Office - enclosed Thermostat 3, !- Name
  {66922b69-977b-4958-b6cf-389b2b3837d7}, !- Heating Setpoint Temperature Schedule Name
  {f96de443-8425-48d8-8604-8f53f26c02a6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0cad4943-adc8-4685-8f43-b8b7d5f2f963}, !- Handle
  Space Function Office - enclosed Thermostat 4, !- Name
  {66922b69-977b-4958-b6cf-389b2b3837d7}, !- Heating Setpoint Temperature Schedule Name
  {f96de443-8425-48d8-8604-8f53f26c02a6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d0c6d43c-5ff8-4832-b19b-15c88b351afa}, !- Handle
  Space Function Office - enclosed Thermostat 5, !- Name
  {66922b69-977b-4958-b6cf-389b2b3837d7}, !- Heating Setpoint Temperature Schedule Name
  {f96de443-8425-48d8-8604-8f53f26c02a6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dae23a1a-08aa-40d6-9b20-0879e1669063}, !- Handle
  Sp-Attic Sys-0 Flr-2 Sch-- undefined - HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8013a7cf-52ed-4266-bee0-47b8449742b4}, !- Zone Air Inlet Port List
  {b9162179-7ffe-46bf-99c6-9170f83cb4c9}, !- Zone Air Exhaust Port List
  {1a00b67a-29f0-40be-8f61-f0785b785d73}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {99093d58-7263-4f06-b202-2c265aa1e25e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd975890-3b82-432b-89aa-dc58d0461550}, !- Handle
  Node 1,                                 !- Name
  {1a00b67a-29f0-40be-8f61-f0785b785d73}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a00b67a-29f0-40be-8f61-f0785b785d73}, !- Handle
  {a151e502-3470-483c-b32e-fafaf3c79288}, !- Name
  {dae23a1a-08aa-40d6-9b20-0879e1669063}, !- Source Object
  11,                                     !- Outlet Port
  {fd975890-3b82-432b-89aa-dc58d0461550}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8013a7cf-52ed-4266-bee0-47b8449742b4}, !- Handle
  {cfd2d184-7516-4bae-8386-d6880ef3551e}, !- Name
  {dae23a1a-08aa-40d6-9b20-0879e1669063}; !- HVAC Component

OS:PortList,
  {b9162179-7ffe-46bf-99c6-9170f83cb4c9}, !- Handle
  {16856f79-7f8c-42c8-b5a7-a51e6b203cff}, !- Name
  {dae23a1a-08aa-40d6-9b20-0879e1669063}; !- HVAC Component

OS:Sizing:Zone,
  {363f5d83-a5e7-4e78-8ed2-1be787df0085}, !- Handle
  {dae23a1a-08aa-40d6-9b20-0879e1669063}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f0ba6622-55fc-449b-bd1a-a076e27acc33}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {dae23a1a-08aa-40d6-9b20-0879e1669063}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {99093d58-7263-4f06-b202-2c265aa1e25e}, !- Handle
  Space Function - undefined - Thermostat 2; !- Name

OS:ThermalZone,
  {596b3755-fc23-4d9f-9d77-d9ca7c5493ac}, !- Handle
  Sp-Perimeter_ZN_3 Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5029fcbf-f6eb-4d8f-952c-d4455312d753}, !- Zone Air Inlet Port List
  {6be3a037-0390-4bc7-821c-a6c84b5fe7d6}, !- Zone Air Exhaust Port List
  {d7e86a27-5252-4c3c-82d5-b28d0b72270d}, !- Zone Air Node Name
  {36b67752-d4df-4eb7-bb5e-89a6e890da67}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {263b9800-6056-40ed-9588-8069d46a4184}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11809787-f274-45e2-abd8-e4153fe621a0}, !- Handle
  Node 2,                                 !- Name
  {d7e86a27-5252-4c3c-82d5-b28d0b72270d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7e86a27-5252-4c3c-82d5-b28d0b72270d}, !- Handle
  {dce26d35-d81f-451e-8ceb-38e3d10643e5}, !- Name
  {596b3755-fc23-4d9f-9d77-d9ca7c5493ac}, !- Source Object
  11,                                     !- Outlet Port
  {11809787-f274-45e2-abd8-e4153fe621a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5029fcbf-f6eb-4d8f-952c-d4455312d753}, !- Handle
  {52547707-6759-48b4-a2f4-d53262f6f56d}, !- Name
  {596b3755-fc23-4d9f-9d77-d9ca7c5493ac}, !- HVAC Component
  {0a281e94-d6e6-4db9-9396-228b2ac89e0c}; !- Port 1

OS:PortList,
  {6be3a037-0390-4bc7-821c-a6c84b5fe7d6}, !- Handle
  {da354dce-fe5e-46a0-b0d2-b32950982f08}, !- Name
  {596b3755-fc23-4d9f-9d77-d9ca7c5493ac}; !- HVAC Component

OS:Sizing:Zone,
  {84be480f-d80c-460e-8766-1a3bff26e033}, !- Handle
  {596b3755-fc23-4d9f-9d77-d9ca7c5493ac}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2c8d15d4-cc76-4e3b-b6dc-158c34bb4604}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {596b3755-fc23-4d9f-9d77-d9ca7c5493ac}, !- Thermal Zone
  {9d19af15-cc18-4346-8d30-c94347c2eaac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {236eb304-c9e4-4c4e-9986-255546db5a78}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {263b9800-6056-40ed-9588-8069d46a4184}, !- Handle
  Space Function Office - enclosed Thermostat 6, !- Name
  {66922b69-977b-4958-b6cf-389b2b3837d7}, !- Heating Setpoint Temperature Schedule Name
  {f96de443-8425-48d8-8604-8f53f26c02a6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1ebfe94a-1730-4653-8718-4eba9511327e}, !- Handle
  Sp-Perimeter_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8267aa3e-1e4d-426b-a6ea-eefaeff64d6c}, !- Zone Air Inlet Port List
  {1e11f34d-4e01-46cb-87a5-7f6d33e10e10}, !- Zone Air Exhaust Port List
  {d2340596-0fe1-4b4d-a480-7b85dce0de82}, !- Zone Air Node Name
  {9b529e19-aade-49c7-94bd-1a16a705b269}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bc2e8337-afe1-4d5b-a294-f3a7e0a33c09}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d634b873-7fe2-4e37-8f89-9a6912c3b01a}, !- Handle
  Node 3,                                 !- Name
  {d2340596-0fe1-4b4d-a480-7b85dce0de82}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2340596-0fe1-4b4d-a480-7b85dce0de82}, !- Handle
  {ff435d67-0f4b-494c-8525-2c9923ec5b2d}, !- Name
  {1ebfe94a-1730-4653-8718-4eba9511327e}, !- Source Object
  11,                                     !- Outlet Port
  {d634b873-7fe2-4e37-8f89-9a6912c3b01a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8267aa3e-1e4d-426b-a6ea-eefaeff64d6c}, !- Handle
  {00603ef5-5ffd-4a69-8b02-5cab97fa9e53}, !- Name
  {1ebfe94a-1730-4653-8718-4eba9511327e}, !- HVAC Component
  {d9ad0ffd-f132-4b63-aa9a-bb3f55aa7236}; !- Port 1

OS:PortList,
  {1e11f34d-4e01-46cb-87a5-7f6d33e10e10}, !- Handle
  {b374bf39-ba01-498e-bdfe-577e8a551e8d}, !- Name
  {1ebfe94a-1730-4653-8718-4eba9511327e}; !- HVAC Component

OS:Sizing:Zone,
  {65b50e80-69e1-4d5c-9788-403ab30b5713}, !- Handle
  {1ebfe94a-1730-4653-8718-4eba9511327e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b45db65c-f8ef-4a70-8d8a-f72b091754f6}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {1ebfe94a-1730-4653-8718-4eba9511327e}, !- Thermal Zone
  {2bb5a80f-627d-4e0a-9bac-cf14b307d255}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {db7c7335-d279-4c50-bf50-80a949a08353}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {bc2e8337-afe1-4d5b-a294-f3a7e0a33c09}, !- Handle
  Space Function Office - enclosed Thermostat 7, !- Name
  {66922b69-977b-4958-b6cf-389b2b3837d7}, !- Heating Setpoint Temperature Schedule Name
  {f96de443-8425-48d8-8604-8f53f26c02a6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f18d0dca-66ce-467c-8a18-1afbb6211601}, !- Handle
  Sp-Perimeter_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81360fe7-1fc0-499e-ab3d-fdcdf7410837}, !- Zone Air Inlet Port List
  {f04f806e-4fff-4637-927b-e5f691d7027f}, !- Zone Air Exhaust Port List
  {7ea35124-88aa-4843-8760-bee389648c66}, !- Zone Air Node Name
  {98082d6b-d30f-4c49-9df7-625009693ae8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7532b8b1-b51b-4c65-b1c5-def12deab6ce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {28a3718b-6685-40ae-89b8-362bbd205e53}, !- Handle
  Node 4,                                 !- Name
  {7ea35124-88aa-4843-8760-bee389648c66}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ea35124-88aa-4843-8760-bee389648c66}, !- Handle
  {345f526e-e78f-4ab8-8605-032dd82b93ef}, !- Name
  {f18d0dca-66ce-467c-8a18-1afbb6211601}, !- Source Object
  11,                                     !- Outlet Port
  {28a3718b-6685-40ae-89b8-362bbd205e53}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81360fe7-1fc0-499e-ab3d-fdcdf7410837}, !- Handle
  {0f8e7a1a-c4b1-4f32-9bc2-6da4b183bc23}, !- Name
  {f18d0dca-66ce-467c-8a18-1afbb6211601}, !- HVAC Component
  {4f1fd6f2-054f-464e-afa9-a00cd3c9694d}; !- Port 1

OS:PortList,
  {f04f806e-4fff-4637-927b-e5f691d7027f}, !- Handle
  {bddb1087-4fc1-40b9-ba37-26c19923ebe9}, !- Name
  {f18d0dca-66ce-467c-8a18-1afbb6211601}; !- HVAC Component

OS:Sizing:Zone,
  {51639eac-ef8b-4a1a-9982-98604e21f118}, !- Handle
  {f18d0dca-66ce-467c-8a18-1afbb6211601}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {12f24551-42b2-4453-918f-bd0404d42816}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {f18d0dca-66ce-467c-8a18-1afbb6211601}, !- Thermal Zone
  {93c8a278-36b3-4f9f-a1ed-a4f8b79b4b06}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6ba69474-b485-47db-a3da-e0dc8741ce1b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {7532b8b1-b51b-4c65-b1c5-def12deab6ce}, !- Handle
  Space Function Office - enclosed Thermostat 8, !- Name
  {66922b69-977b-4958-b6cf-389b2b3837d7}, !- Heating Setpoint Temperature Schedule Name
  {f96de443-8425-48d8-8604-8f53f26c02a6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ba83e0ff-08ac-48ff-b7aa-0ec224fecbd6}, !- Handle
  Sp-Perimeter_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0024ad2b-3ece-43fe-ac40-d23e7d70b4ea}, !- Zone Air Inlet Port List
  {9e2d21d8-148a-4afb-9860-e02f5f68de27}, !- Zone Air Exhaust Port List
  {508dd8ba-2567-4513-a1e1-249b897e3e2c}, !- Zone Air Node Name
  {2c714c1c-46b6-41cf-a537-b07fab849d45}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5b6d1b50-c5a0-413b-9aa3-ab10f7df4f7d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8631c0f0-19be-488b-bfb8-03d993187ba4}, !- Handle
  Node 5,                                 !- Name
  {508dd8ba-2567-4513-a1e1-249b897e3e2c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {508dd8ba-2567-4513-a1e1-249b897e3e2c}, !- Handle
  {5ca8d46c-0712-42e3-beb5-2e848f84d998}, !- Name
  {ba83e0ff-08ac-48ff-b7aa-0ec224fecbd6}, !- Source Object
  11,                                     !- Outlet Port
  {8631c0f0-19be-488b-bfb8-03d993187ba4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0024ad2b-3ece-43fe-ac40-d23e7d70b4ea}, !- Handle
  {0f6cce54-3166-4e5e-a8b3-fb5da046cce0}, !- Name
  {ba83e0ff-08ac-48ff-b7aa-0ec224fecbd6}, !- HVAC Component
  {2b73da16-75bd-45b9-9417-d82c40239b32}; !- Port 1

OS:PortList,
  {9e2d21d8-148a-4afb-9860-e02f5f68de27}, !- Handle
  {40d2c8dd-07c8-4f89-8633-0e975639fb13}, !- Name
  {ba83e0ff-08ac-48ff-b7aa-0ec224fecbd6}; !- HVAC Component

OS:Sizing:Zone,
  {1733dd28-efbe-4ae4-bd9d-aa92171c60b8}, !- Handle
  {ba83e0ff-08ac-48ff-b7aa-0ec224fecbd6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4b490d61-344c-4fd7-b405-33e82b808bbe}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {ba83e0ff-08ac-48ff-b7aa-0ec224fecbd6}, !- Thermal Zone
  {eccdf85b-315b-41ad-80ee-0dff78f59163}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {66d8f04c-6046-46d2-aeaf-b7ff28427dba}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {5b6d1b50-c5a0-413b-9aa3-ab10f7df4f7d}, !- Handle
  Space Function Office - enclosed Thermostat 9, !- Name
  {66922b69-977b-4958-b6cf-389b2b3837d7}, !- Heating Setpoint Temperature Schedule Name
  {f96de443-8425-48d8-8604-8f53f26c02a6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4a56c64a-6340-4b7e-9d96-dc509d072bac}, !- Handle
  Sp-Core_ZN Sys-3 Flr-1 Sch-A HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7958c8df-8c24-43ef-bf92-72fcb75383a2}, !- Zone Air Inlet Port List
  {76994554-973b-4a58-9321-50ed56ec62ef}, !- Zone Air Exhaust Port List
  {b08a31eb-9ebd-4660-9351-416e1fa100e6}, !- Zone Air Node Name
  {4c7a3c8d-7e08-4011-8c5f-02400b480da9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eadfc672-e32c-4f6a-91b6-a13d1a9033a0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a6b2c378-0592-432e-a0f1-3c0e8eeed65d}, !- Handle
  Node 6,                                 !- Name
  {b08a31eb-9ebd-4660-9351-416e1fa100e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b08a31eb-9ebd-4660-9351-416e1fa100e6}, !- Handle
  {607cc49f-79ce-4f13-bb21-ecef72a53b18}, !- Name
  {4a56c64a-6340-4b7e-9d96-dc509d072bac}, !- Source Object
  11,                                     !- Outlet Port
  {a6b2c378-0592-432e-a0f1-3c0e8eeed65d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7958c8df-8c24-43ef-bf92-72fcb75383a2}, !- Handle
  {798cfcbb-eca9-4fb0-a2a2-de6f4394d90b}, !- Name
  {4a56c64a-6340-4b7e-9d96-dc509d072bac}, !- HVAC Component
  {310a14df-9e3b-403a-ad06-a1a83e6c417f}; !- Port 1

OS:PortList,
  {76994554-973b-4a58-9321-50ed56ec62ef}, !- Handle
  {eaac28c2-7bc6-47f8-aa7a-7c5945ed327b}, !- Name
  {4a56c64a-6340-4b7e-9d96-dc509d072bac}; !- HVAC Component

OS:Sizing:Zone,
  {9df3192f-9a94-4d87-8c37-ee82e3f99a9a}, !- Handle
  {4a56c64a-6340-4b7e-9d96-dc509d072bac}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2a5e93cc-24f0-4df4-b0da-1b58aee0c385}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {4a56c64a-6340-4b7e-9d96-dc509d072bac}, !- Thermal Zone
  {0cef8eb9-f67b-4685-85ad-404a7bef15dc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ba5a8958-4426-4561-989a-b3e9c2aee852}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {eadfc672-e32c-4f6a-91b6-a13d1a9033a0}, !- Handle
  Space Function Office - enclosed Thermostat 10, !- Name
  {66922b69-977b-4958-b6cf-389b2b3837d7}, !- Heating Setpoint Temperature Schedule Name
  {f96de443-8425-48d8-8604-8f53f26c02a6}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {51ef37cf-42e6-4fd9-bfbd-1c560c90c931}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {8c7cdb54-8c0a-4ca3-b775-304631f685cf}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {f837aeba-8b84-4ee6-833f-8dfd0f8c3d85}, !- Plant Side Inlet Node Name
  {76087dc0-16c0-47fa-9e73-b45e4ecaad4b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {24057c89-ae5e-46ba-8182-38dce84e4575}, !- Demand Side Inlet Node Name
  {6b06f29a-2ab8-4132-8561-ec6c2dc8e27c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {746675f3-035a-474e-8368-18318b367801}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {19c769a4-d99e-4a2e-9b6b-7fe77ae365bf}, !- Demand Mixer Name
  {450182f7-9aaa-4aea-814d-d212b877d427}, !- Demand Splitter Name
  {9bbc7b72-d728-450a-a81a-50ac90ef882f}, !- Supply Mixer Name
  {2d0cabdf-90f4-45ee-b12e-8cacbbf9041b}; !- Supply Splitter Name

OS:Sizing:Plant,
  {d4a3cd76-caa4-48e6-b6c4-ee76fdb99d6e}, !- Handle
  {51ef37cf-42e6-4fd9-bfbd-1c560c90c931}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {f9c929f8-9b56-44f5-b1e0-9334ac66487b}, !- Handle
  Node 7,                                 !- Name
  {f837aeba-8b84-4ee6-833f-8dfd0f8c3d85}, !- Inlet Port
  {66a8ca40-33a4-4ffb-bfe6-61c6cd880692}; !- Outlet Port

OS:Node,
  {8c7cdb54-8c0a-4ca3-b775-304631f685cf}, !- Handle
  Node 8,                                 !- Name
  {8c3d9bcf-c4ac-4cbd-8a1e-7ae1d7b884b3}, !- Inlet Port
  {76087dc0-16c0-47fa-9e73-b45e4ecaad4b}; !- Outlet Port

OS:Node,
  {04900d74-7772-431f-bb9e-f0f080c78da0}, !- Handle
  Node 9,                                 !- Name
  {17768597-0296-4e53-af8b-9b49df7809f3}, !- Inlet Port
  {2dcdcd2c-372f-4d17-bc21-def18eb8088c}; !- Outlet Port

OS:Connector:Mixer,
  {9bbc7b72-d728-450a-a81a-50ac90ef882f}, !- Handle
  Connector Mixer 1,                      !- Name
  {eaa7cca8-a198-4718-a0ae-ea411bc7baa6}, !- Outlet Branch Name
  {d09735ab-8b8e-4f54-8ade-30f28e93c2a4}, !- Inlet Branch Name 1
  {884dd267-fa39-48d2-923e-cc6b49a39c84}, !- Inlet Branch Name 2
  {11abb2b1-b5ac-4a2d-8991-249a2effaf64}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {2d0cabdf-90f4-45ee-b12e-8cacbbf9041b}, !- Handle
  Connector Splitter 1,                   !- Name
  {e192dd03-e678-492a-8911-51a1a213f7a9}, !- Inlet Branch Name
  {17768597-0296-4e53-af8b-9b49df7809f3}, !- Outlet Branch Name 1
  {41ac950a-d2cd-4604-a06c-77217422889d}, !- Outlet Branch Name 2
  {57137762-1c00-43a2-ac47-75b43d2268e5}; !- Outlet Branch Name 3

OS:Connection,
  {f837aeba-8b84-4ee6-833f-8dfd0f8c3d85}, !- Handle
  {ca844562-09e6-4669-b94b-f582db6707be}, !- Name
  {51ef37cf-42e6-4fd9-bfbd-1c560c90c931}, !- Source Object
  14,                                     !- Outlet Port
  {f9c929f8-9b56-44f5-b1e0-9334ac66487b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17768597-0296-4e53-af8b-9b49df7809f3}, !- Handle
  {1b51ce6e-4247-4f8d-8ce7-afa5bf0cfa6b}, !- Name
  {2d0cabdf-90f4-45ee-b12e-8cacbbf9041b}, !- Source Object
  3,                                      !- Outlet Port
  {04900d74-7772-431f-bb9e-f0f080c78da0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76087dc0-16c0-47fa-9e73-b45e4ecaad4b}, !- Handle
  {9acdee87-2761-4d42-bb41-f7cdbce62eb0}, !- Name
  {8c7cdb54-8c0a-4ca3-b775-304631f685cf}, !- Source Object
  3,                                      !- Outlet Port
  {51ef37cf-42e6-4fd9-bfbd-1c560c90c931}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c91140c7-ff7a-422c-ab66-09d84cd4dbc4}, !- Handle
  Node 10,                                !- Name
  {24057c89-ae5e-46ba-8182-38dce84e4575}, !- Inlet Port
  {7745893b-97fa-4892-b432-7351a0aa86f0}; !- Outlet Port

OS:Node,
  {421864ee-2ae5-4f4e-9a2c-e77fae14f687}, !- Handle
  Node 11,                                !- Name
  {2b83c682-8ba2-4f88-b9ce-125eed65f7b0}, !- Inlet Port
  {6b06f29a-2ab8-4132-8561-ec6c2dc8e27c}; !- Outlet Port

OS:Node,
  {ec2a71f4-b34b-486c-bc9c-ff24614f81b1}, !- Handle
  Node 12,                                !- Name
  {869db5b8-edd6-4aed-95cf-8a8d59dfb07c}, !- Inlet Port
  {6a02b15c-7be5-4978-8128-b1f1cc98e0c3}; !- Outlet Port

OS:Connector:Mixer,
  {19c769a4-d99e-4a2e-9b6b-7fe77ae365bf}, !- Handle
  Connector Mixer 2,                      !- Name
  {2b83c682-8ba2-4f88-b9ce-125eed65f7b0}, !- Outlet Branch Name
  {a98e8fee-477a-4f20-951b-1b20e2f89fab}, !- Inlet Branch Name 1
  {b269cd35-7510-47e8-901e-94438b744d49}, !- Inlet Branch Name 2
  {5a41e709-e80a-47da-9c34-df4fb7e5e95c}, !- Inlet Branch Name 3
  {001c431d-3b6f-42b5-9f80-725787f1efd0}, !- Inlet Branch Name 4
  {addf6f9e-cbef-40ed-97dc-9a8f9edddb77}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {450182f7-9aaa-4aea-814d-d212b877d427}, !- Handle
  Connector Splitter 2,                   !- Name
  {7745893b-97fa-4892-b432-7351a0aa86f0}, !- Inlet Branch Name
  {869db5b8-edd6-4aed-95cf-8a8d59dfb07c}, !- Outlet Branch Name 1
  {fdc4761c-c659-4a12-9d36-cc07718fd010}, !- Outlet Branch Name 2
  {5d0d57eb-716d-4f3b-a9b2-162e5fb8b332}, !- Outlet Branch Name 3
  {c74733c5-eec0-422e-bebd-562cbcd93941}, !- Outlet Branch Name 4
  {3938112e-6948-41fd-bfb6-09d3eba90812}; !- Outlet Branch Name 5

OS:Connection,
  {24057c89-ae5e-46ba-8182-38dce84e4575}, !- Handle
  {bd858f7c-8539-4948-81f7-c8d953b1f54d}, !- Name
  {51ef37cf-42e6-4fd9-bfbd-1c560c90c931}, !- Source Object
  17,                                     !- Outlet Port
  {c91140c7-ff7a-422c-ab66-09d84cd4dbc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7745893b-97fa-4892-b432-7351a0aa86f0}, !- Handle
  {c1bb3b55-820b-4bfb-9fd5-5d66b65e2756}, !- Name
  {c91140c7-ff7a-422c-ab66-09d84cd4dbc4}, !- Source Object
  3,                                      !- Outlet Port
  {450182f7-9aaa-4aea-814d-d212b877d427}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {869db5b8-edd6-4aed-95cf-8a8d59dfb07c}, !- Handle
  {9afcdc5f-6d90-4ba1-bb7c-84162be9ea38}, !- Name
  {450182f7-9aaa-4aea-814d-d212b877d427}, !- Source Object
  3,                                      !- Outlet Port
  {ec2a71f4-b34b-486c-bc9c-ff24614f81b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b83c682-8ba2-4f88-b9ce-125eed65f7b0}, !- Handle
  {6f990604-2a40-4d7a-8136-d7993ce679a8}, !- Name
  {19c769a4-d99e-4a2e-9b6b-7fe77ae365bf}, !- Source Object
  2,                                      !- Outlet Port
  {421864ee-2ae5-4f4e-9a2c-e77fae14f687}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b06f29a-2ab8-4132-8561-ec6c2dc8e27c}, !- Handle
  {4eee12f1-d63d-46f5-9764-f7c45fca43ba}, !- Name
  {421864ee-2ae5-4f4e-9a2c-e77fae14f687}, !- Source Object
  3,                                      !- Outlet Port
  {51ef37cf-42e6-4fd9-bfbd-1c560c90c931}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {746675f3-035a-474e-8368-18318b367801}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {2e30e601-3a12-4060-a80d-c357c73cd222}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {66a8ca40-33a4-4ffb-bfe6-61c6cd880692}, !- Inlet Node Name
  {2fab506d-6507-48f5-a976-2d2b92c6c985}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Boiler:HotWater,
  {77a6b4f6-8972-468a-9a99-b12e16afc42c}, !- Handle
  Primary Boiler 84kBtu/hr 0.85 AFUE,     !- Name
  NaturalGas,                             !- Fuel Type
  24709.0505289411,                       !- Nominal Capacity {W}
  0.85,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {1e6c1a9e-d51f-41bd-aabe-d49cd1973ff5}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {2dcdcd2c-372f-4d17-bc21-def18eb8088c}, !- Boiler Water Inlet Node Name
  {0dfc5b74-e2b2-4b0c-b05a-5872e3ac091e}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {689eb77c-070d-4567-9ed4-f6ea2bc327f1}, !- Handle
  Secondary Boiler 0kBtu/hr 0.85 AFUE,    !- Name
  NaturalGas,                             !- Fuel Type
  0.001,                                  !- Nominal Capacity {W}
  0.85,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {1e6c1a9e-d51f-41bd-aabe-d49cd1973ff5}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {d178b80f-6f08-4a4e-a415-f8b7e9803f62}, !- Boiler Water Inlet Node Name
  {28498fb2-b49d-49a1-ba7b-1790640f5d92}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {23b140db-4858-45b9-9fdf-f2a5edaa3513}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {a9838464-d209-4f9a-a4cc-fed3dced8d28}, !- Inlet Node Name
  {2c9f229a-e363-4bf7-8613-49d7c3a1415a}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {10621a9b-2231-4988-bbe7-46259bd8e320}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {0e4c9e3e-77b4-4904-aae2-e6634eda15f8}, !- Inlet Node Name
  {8c3d9bcf-c4ac-4cbd-8a1e-7ae1d7b884b3}; !- Outlet Node Name

OS:Node,
  {a584894e-d2ca-4879-9b23-2cac3b460181}, !- Handle
  Node 13,                                !- Name
  {2fab506d-6507-48f5-a976-2d2b92c6c985}, !- Inlet Port
  {e192dd03-e678-492a-8911-51a1a213f7a9}; !- Outlet Port

OS:Connection,
  {66a8ca40-33a4-4ffb-bfe6-61c6cd880692}, !- Handle
  {5f1908b3-6057-48e0-ba2f-11734d2ad6b1}, !- Name
  {f9c929f8-9b56-44f5-b1e0-9334ac66487b}, !- Source Object
  3,                                      !- Outlet Port
  {2e30e601-3a12-4060-a80d-c357c73cd222}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fab506d-6507-48f5-a976-2d2b92c6c985}, !- Handle
  {355f81b4-f617-4bbe-84ee-33b36fe39b3e}, !- Name
  {2e30e601-3a12-4060-a80d-c357c73cd222}, !- Source Object
  3,                                      !- Outlet Port
  {a584894e-d2ca-4879-9b23-2cac3b460181}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e192dd03-e678-492a-8911-51a1a213f7a9}, !- Handle
  {f2cfa504-04c3-4424-b1ae-6ae8b0f46eef}, !- Name
  {a584894e-d2ca-4879-9b23-2cac3b460181}, !- Source Object
  3,                                      !- Outlet Port
  {2d0cabdf-90f4-45ee-b12e-8cacbbf9041b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26e73f1d-6d0c-43cc-8186-b5dd275018e5}, !- Handle
  Node 14,                                !- Name
  {0dfc5b74-e2b2-4b0c-b05a-5872e3ac091e}, !- Inlet Port
  {d09735ab-8b8e-4f54-8ade-30f28e93c2a4}; !- Outlet Port

OS:Connection,
  {2dcdcd2c-372f-4d17-bc21-def18eb8088c}, !- Handle
  {861f2523-c6fa-4bb1-875c-90cc0b6a43ee}, !- Name
  {04900d74-7772-431f-bb9e-f0f080c78da0}, !- Source Object
  3,                                      !- Outlet Port
  {77a6b4f6-8972-468a-9a99-b12e16afc42c}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0dfc5b74-e2b2-4b0c-b05a-5872e3ac091e}, !- Handle
  {3a0de2ac-2ece-4a7b-8752-159f6edc0ac7}, !- Name
  {77a6b4f6-8972-468a-9a99-b12e16afc42c}, !- Source Object
  13,                                     !- Outlet Port
  {26e73f1d-6d0c-43cc-8186-b5dd275018e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d09735ab-8b8e-4f54-8ade-30f28e93c2a4}, !- Handle
  {198e311e-db5a-44e5-83f0-d801c207b026}, !- Name
  {26e73f1d-6d0c-43cc-8186-b5dd275018e5}, !- Source Object
  3,                                      !- Outlet Port
  {9bbc7b72-d728-450a-a81a-50ac90ef882f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c072db9d-4af5-4870-8513-ef3ce4f23d8b}, !- Handle
  Node 15,                                !- Name
  {41ac950a-d2cd-4604-a06c-77217422889d}, !- Inlet Port
  {d178b80f-6f08-4a4e-a415-f8b7e9803f62}; !- Outlet Port

OS:Connection,
  {41ac950a-d2cd-4604-a06c-77217422889d}, !- Handle
  {fa8c9e0b-c86a-4397-9d1b-198f36d18505}, !- Name
  {2d0cabdf-90f4-45ee-b12e-8cacbbf9041b}, !- Source Object
  4,                                      !- Outlet Port
  {c072db9d-4af5-4870-8513-ef3ce4f23d8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da50aa3b-64b8-4564-93d2-dfb39d3f2dc1}, !- Handle
  Node 16,                                !- Name
  {28498fb2-b49d-49a1-ba7b-1790640f5d92}, !- Inlet Port
  {884dd267-fa39-48d2-923e-cc6b49a39c84}; !- Outlet Port

OS:Connection,
  {d178b80f-6f08-4a4e-a415-f8b7e9803f62}, !- Handle
  {7608247b-af89-4b41-ba56-91f000ac8f63}, !- Name
  {c072db9d-4af5-4870-8513-ef3ce4f23d8b}, !- Source Object
  3,                                      !- Outlet Port
  {689eb77c-070d-4567-9ed4-f6ea2bc327f1}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {28498fb2-b49d-49a1-ba7b-1790640f5d92}, !- Handle
  {e5676983-5d57-4840-886f-316a3ad73f5b}, !- Name
  {689eb77c-070d-4567-9ed4-f6ea2bc327f1}, !- Source Object
  13,                                     !- Outlet Port
  {da50aa3b-64b8-4564-93d2-dfb39d3f2dc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {884dd267-fa39-48d2-923e-cc6b49a39c84}, !- Handle
  {c3601421-8283-46fc-b99b-ff11842468ea}, !- Name
  {da50aa3b-64b8-4564-93d2-dfb39d3f2dc1}, !- Source Object
  3,                                      !- Outlet Port
  {9bbc7b72-d728-450a-a81a-50ac90ef882f}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {64ebc8e6-c9a3-4e05-b1ff-c24414c78740}, !- Handle
  Node 17,                                !- Name
  {57137762-1c00-43a2-ac47-75b43d2268e5}, !- Inlet Port
  {a9838464-d209-4f9a-a4cc-fed3dced8d28}; !- Outlet Port

OS:Connection,
  {57137762-1c00-43a2-ac47-75b43d2268e5}, !- Handle
  {0aed2627-a4ac-44c6-a2d9-fad61a4e6082}, !- Name
  {2d0cabdf-90f4-45ee-b12e-8cacbbf9041b}, !- Source Object
  5,                                      !- Outlet Port
  {64ebc8e6-c9a3-4e05-b1ff-c24414c78740}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1b009ad-f989-4388-8ba6-adeb2878e67f}, !- Handle
  Node 18,                                !- Name
  {2c9f229a-e363-4bf7-8613-49d7c3a1415a}, !- Inlet Port
  {11abb2b1-b5ac-4a2d-8991-249a2effaf64}; !- Outlet Port

OS:Connection,
  {a9838464-d209-4f9a-a4cc-fed3dced8d28}, !- Handle
  {4e14c3d7-6be9-4646-b087-7feaed421521}, !- Name
  {64ebc8e6-c9a3-4e05-b1ff-c24414c78740}, !- Source Object
  3,                                      !- Outlet Port
  {23b140db-4858-45b9-9fdf-f2a5edaa3513}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c9f229a-e363-4bf7-8613-49d7c3a1415a}, !- Handle
  {cf8173d4-572d-498a-8957-e277634147b2}, !- Name
  {23b140db-4858-45b9-9fdf-f2a5edaa3513}, !- Source Object
  3,                                      !- Outlet Port
  {b1b009ad-f989-4388-8ba6-adeb2878e67f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11abb2b1-b5ac-4a2d-8991-249a2effaf64}, !- Handle
  {121ffa20-bd25-4ae0-8518-9718fcc05a86}, !- Name
  {b1b009ad-f989-4388-8ba6-adeb2878e67f}, !- Source Object
  3,                                      !- Outlet Port
  {9bbc7b72-d728-450a-a81a-50ac90ef882f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c0b4ce17-2759-4008-96d3-63e76dddd8e3}, !- Handle
  Node 19,                                !- Name
  {eaa7cca8-a198-4718-a0ae-ea411bc7baa6}, !- Inlet Port
  {0e4c9e3e-77b4-4904-aae2-e6634eda15f8}; !- Outlet Port

OS:Connection,
  {eaa7cca8-a198-4718-a0ae-ea411bc7baa6}, !- Handle
  {7a70bf67-8240-435c-9fe5-aea7b41ba621}, !- Name
  {9bbc7b72-d728-450a-a81a-50ac90ef882f}, !- Source Object
  2,                                      !- Outlet Port
  {c0b4ce17-2759-4008-96d3-63e76dddd8e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e4c9e3e-77b4-4904-aae2-e6634eda15f8}, !- Handle
  {38ff6aa8-24ee-4fe8-825f-be32179b4e31}, !- Name
  {c0b4ce17-2759-4008-96d3-63e76dddd8e3}, !- Source Object
  3,                                      !- Outlet Port
  {10621a9b-2231-4988-bbe7-46259bd8e320}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c3d9bcf-c4ac-4cbd-8a1e-7ae1d7b884b3}, !- Handle
  {4af44c42-8e43-4966-8db3-9e09a01ff212}, !- Name
  {10621a9b-2231-4988-bbe7-46259bd8e320}, !- Source Object
  3,                                      !- Outlet Port
  {8c7cdb54-8c0a-4ca3-b775-304631f685cf}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {3bb3f07c-cd00-4544-97b2-708cf1f2ef93}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {8c7cdb54-8c0a-4ca3-b775-304631f685cf}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AirLoopHVAC,
  {c29a7fe6-963a-4fe7-b7cf-e4f371a71de5}, !- Handle
  Sp-Perimeter_ZN_3 Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Availability Schedule
  {86893f14-9cf9-4444-9d39-8f0fa54bcd96}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8c734a9d-b5c6-4468-bb56-6f476a0efa62}, !- Supply Side Inlet Node Name
  {0f16191b-29dc-4c8f-a28d-cdfe6359ac8f}, !- Demand Side Outlet Node Name
  {0a3fdd17-d881-49bd-8db4-c279ca4d7303}, !- Demand Side Inlet Node A
  {62dcafde-ef34-4988-8649-6cc138738181}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {af0c25b5-76a0-4de2-9452-1694b705e740}, !- Demand Mixer Name
  {f0e071e6-8bf2-4899-a31a-06146109cad1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c7641251-c61d-4758-80c1-f3dff0b1c45e}, !- Handle
  Node 20,                                !- Name
  {8c734a9d-b5c6-4468-bb56-6f476a0efa62}, !- Inlet Port
  {c6b855a0-a97c-4de1-b15b-45e889cb719f}; !- Outlet Port

OS:Node,
  {c7806aa3-44de-40e2-988f-3dbaacb34110}, !- Handle
  Node 21,                                !- Name
  {5e1c93c8-7ec9-4444-89bb-7e93aa367f1c}, !- Inlet Port
  {62dcafde-ef34-4988-8649-6cc138738181}; !- Outlet Port

OS:Connection,
  {8c734a9d-b5c6-4468-bb56-6f476a0efa62}, !- Handle
  {b22424ad-d00c-4c44-bbce-9527b8504c8f}, !- Name
  {c29a7fe6-963a-4fe7-b7cf-e4f371a71de5}, !- Source Object
  8,                                      !- Outlet Port
  {c7641251-c61d-4758-80c1-f3dff0b1c45e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62dcafde-ef34-4988-8649-6cc138738181}, !- Handle
  {6d56613c-1b9b-493c-a7b5-e66f9ef80942}, !- Name
  {c7806aa3-44de-40e2-988f-3dbaacb34110}, !- Source Object
  3,                                      !- Outlet Port
  {c29a7fe6-963a-4fe7-b7cf-e4f371a71de5}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4422db11-72bf-4248-b893-afb9545a0860}, !- Handle
  Node 22,                                !- Name
  {0a3fdd17-d881-49bd-8db4-c279ca4d7303}, !- Inlet Port
  {832756c9-6b1c-43b1-bc2f-c6ca4b5075c7}; !- Outlet Port

OS:Node,
  {3c0500cc-62ed-433b-9eee-66d45a208129}, !- Handle
  Node 23,                                !- Name
  {2f208969-d73f-497e-b1d6-001f9c6086bd}, !- Inlet Port
  {0f16191b-29dc-4c8f-a28d-cdfe6359ac8f}; !- Outlet Port

OS:Node,
  {b67bb64e-0bfb-476c-80ad-b419c15059e7}, !- Handle
  Node 24,                                !- Name
  {c2dc60e3-43fc-4dec-9c40-225a7b491b96}, !- Inlet Port
  {0a281e94-d6e6-4db9-9396-228b2ac89e0c}; !- Outlet Port

OS:Connection,
  {0a3fdd17-d881-49bd-8db4-c279ca4d7303}, !- Handle
  {853e6860-2ed3-4f25-9c3a-79aa921658ea}, !- Name
  {c29a7fe6-963a-4fe7-b7cf-e4f371a71de5}, !- Source Object
  10,                                     !- Outlet Port
  {4422db11-72bf-4248-b893-afb9545a0860}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f16191b-29dc-4c8f-a28d-cdfe6359ac8f}, !- Handle
  {02f9a5d8-97dc-41ec-ac96-571070f10b30}, !- Name
  {3c0500cc-62ed-433b-9eee-66d45a208129}, !- Source Object
  3,                                      !- Outlet Port
  {c29a7fe6-963a-4fe7-b7cf-e4f371a71de5}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f0e071e6-8bf2-4899-a31a-06146109cad1}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {832756c9-6b1c-43b1-bc2f-c6ca4b5075c7}, !- Inlet Node Name
  {d64be7ad-2434-43c9-8f65-d969c8359b94}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {af0c25b5-76a0-4de2-9452-1694b705e740}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {2f208969-d73f-497e-b1d6-001f9c6086bd}, !- Outlet Node Name
  {980e6892-1415-42d0-b07f-ba88cec47105}; !- Inlet Node Name 1

OS:Connection,
  {832756c9-6b1c-43b1-bc2f-c6ca4b5075c7}, !- Handle
  {80db02a0-bc82-41c3-8606-56945153b5fd}, !- Name
  {4422db11-72bf-4248-b893-afb9545a0860}, !- Source Object
  3,                                      !- Outlet Port
  {f0e071e6-8bf2-4899-a31a-06146109cad1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f208969-d73f-497e-b1d6-001f9c6086bd}, !- Handle
  {4ce36e59-8ce2-4836-a301-8197434c49a9}, !- Name
  {af0c25b5-76a0-4de2-9452-1694b705e740}, !- Source Object
  2,                                      !- Outlet Port
  {3c0500cc-62ed-433b-9eee-66d45a208129}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7fa47e1c-6d51-4729-a707-ccbce52fddb0}, !- Handle
  {c29a7fe6-963a-4fe7-b7cf-e4f371a71de5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {86893f14-9cf9-4444-9d39-8f0fa54bcd96}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Fan:ConstantVolume,
  {da427c84-e2d2-42cc-85e4-e538b8c59bc2}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:MultiSpeed,
  {b4ef5a07-4522-4f72-bc66-a67c3d167242}, !- Handle
  Coil Cooling DX Multi Speed 1 15kBtu/hr 14.0SEER, !- Name
  ,                                       !- Availability Schedule
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Condensate Collection Water Storage Tank
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  ,                                       !- Apply Latent Degradation to Speeds Greater than 1
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  {36474059-4997-447d-b655-d766b113fae2}, !- Stage 1
  {737bd58b-2cd1-4c44-8f67-5cc84c8e94b2}, !- Stage 2
  {12f9cd42-3ae3-4b2b-9868-5cbe1ccb5c50}, !- Stage 3
  {7fdc8e21-55fd-429a-9672-32d7e7c90b09}; !- Stage 4

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {36474059-4997-447d-b655-d766b113fae2}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 1, !- Name
  2257.05473313932,                       !- Gross Rated Total Cooling Capacity {W}
  autosize,                               !- Gross Rated Sensible Heat Ratio
  3.8248,                                 !- Gross Rated Cooling COP {W/W}
  0.136348676428946,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d25157be-1240-4bfd-a3aa-6ecd87d6141e}, !- Total Cooling Capacity Function of Temperature Curve
  {1eebe856-286e-4992-bb9e-d8a5c9158e13}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {00943cf3-b61b-4f42-b7aa-d5590e15abc8}, !- Energy Input Ratio Function of Temperature Curve
  {71ebdea5-154c-4c34-9b80-c11b05dee1cb}, !- Energy Input Ratio Function of Flow Fraction Curve
  {84506fed-734d-455b-8327-40f42ed7b761}, !- Part Load Fraction Correlation Curve
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  0.5,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {22ac9ec1-f2de-48b1-9261-89f11aaa42da}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {b2a42c99-b101-42af-88b4-80b56db19ad1}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b330828a-7b12-4c74-974f-8c8eb69ebf70}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {947ec5fa-236d-4594-83e7-d6ca89633db9}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4cc608c5-066d-489b-8eab-1d6af8d496bd}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b24a2bb0-427e-4ee2-b2cc-8a14a352d4ee}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {22ac9ec1-f2de-48b1-9261-89f11aaa42da}, !- Handle
  Curve Biquadratic 3,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  0,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  0;                                      !- Maximum Value of y

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {737bd58b-2cd1-4c44-8f67-5cc84c8e94b2}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 2, !- Name
  4514.10946627863,                       !- Gross Rated Total Cooling Capacity {W}
  autosize,                               !- Gross Rated Sensible Heat Ratio
  3.8248,                                 !- Gross Rated Cooling COP {W/W}
  0.272697352857892,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d25157be-1240-4bfd-a3aa-6ecd87d6141e}, !- Total Cooling Capacity Function of Temperature Curve
  {1eebe856-286e-4992-bb9e-d8a5c9158e13}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {00943cf3-b61b-4f42-b7aa-d5590e15abc8}, !- Energy Input Ratio Function of Temperature Curve
  {71ebdea5-154c-4c34-9b80-c11b05dee1cb}, !- Energy Input Ratio Function of Flow Fraction Curve
  {84506fed-734d-455b-8327-40f42ed7b761}, !- Part Load Fraction Correlation Curve
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  0.5,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {5d01ca3b-5a75-485b-875f-805c90c69353}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {cb2cf44f-507b-47da-b1eb-351582b9b64b}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9b4134a9-7277-4832-a3d0-d5d8ca93d4ab}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {380cc3a2-28e0-43bd-9975-0f2c4e6b917f}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {14a302b0-4909-4201-9468-19e2aa77092a}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c035afdc-661b-483f-acae-0fd609218d36}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5d01ca3b-5a75-485b-875f-805c90c69353}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  0,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  0;                                      !- Maximum Value of y

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {12f9cd42-3ae3-4b2b-9868-5cbe1ccb5c50}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 3, !- Name
  4514.20946627863,                       !- Gross Rated Total Cooling Capacity {W}
  autosize,                               !- Gross Rated Sensible Heat Ratio
  3.8248,                                 !- Gross Rated Cooling COP {W/W}
  0.272703393857892,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d25157be-1240-4bfd-a3aa-6ecd87d6141e}, !- Total Cooling Capacity Function of Temperature Curve
  {1eebe856-286e-4992-bb9e-d8a5c9158e13}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {00943cf3-b61b-4f42-b7aa-d5590e15abc8}, !- Energy Input Ratio Function of Temperature Curve
  {71ebdea5-154c-4c34-9b80-c11b05dee1cb}, !- Energy Input Ratio Function of Flow Fraction Curve
  {84506fed-734d-455b-8327-40f42ed7b761}, !- Part Load Fraction Correlation Curve
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  0.5,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {9584b339-da01-44fc-8a44-aeb875c45f09}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {a9ee2e67-ef22-49ab-a7db-354e5973ac21}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7a129435-28ce-4627-9a88-01270a16b5bd}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e1a63a56-6c7b-43a1-8fd7-d9697749ef86}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a0c9eb36-ed13-4215-8b36-00d7b78cd0d8}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0f3d55c3-7070-453b-80e6-993175dd184e}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9584b339-da01-44fc-8a44-aeb875c45f09}, !- Handle
  Curve Biquadratic 9,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  0,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  0;                                      !- Maximum Value of y

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {7fdc8e21-55fd-429a-9672-32d7e7c90b09}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 4, !- Name
  4514.30946627863,                       !- Gross Rated Total Cooling Capacity {W}
  autosize,                               !- Gross Rated Sensible Heat Ratio
  3.8248,                                 !- Gross Rated Cooling COP {W/W}
  0.272709434857892,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d25157be-1240-4bfd-a3aa-6ecd87d6141e}, !- Total Cooling Capacity Function of Temperature Curve
  {1eebe856-286e-4992-bb9e-d8a5c9158e13}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {00943cf3-b61b-4f42-b7aa-d5590e15abc8}, !- Energy Input Ratio Function of Temperature Curve
  {71ebdea5-154c-4c34-9b80-c11b05dee1cb}, !- Energy Input Ratio Function of Flow Fraction Curve
  {84506fed-734d-455b-8327-40f42ed7b761}, !- Part Load Fraction Correlation Curve
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  0.5,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {0452f55d-5e04-4872-84ea-caa2b2f65270}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {0c02cd3c-1d2f-4977-b551-e27854ec3748}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {77afaac5-6794-436c-805d-5e5f2cd0804b}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cf43aab4-df09-43f6-a7cd-27e7c204bfcf}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2ccc33a1-666f-47f1-b069-38e0e7fdb796}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {70f421b1-5513-4213-8ff9-e19a5aa50964}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0452f55d-5e04-4872-84ea-caa2b2f65270}, !- Handle
  Curve Biquadratic 12,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  0,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  0;                                      !- Maximum Value of y

OS:Coil:Heating:Gas:MultiStage,
  {0b863f86-bc22-4500-9e28-2d2f908d11ca}, !- Handle
  Coil Heating Gas Multi Stage 1 30kBtu/hr 0.924 AFUE, !- Name
  ,                                       !- Availability Schedule
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  {69f6b026-e989-4fef-b3a5-c0312d7c3335}, !- Part Load Fraction Correlation Curve
  ,                                       !- Parasitic Gas Load {W}
  {7a4b3200-8c12-4c3d-8fd5-71dd9d29ac5b}, !- Stage 1
  {97d2d94e-f2ff-4663-bf43-0a44a0bf80a7}, !- Stage 2
  {f706f636-a0eb-48ac-896a-f238f2cdddf2}, !- Stage 3
  {29eeb61b-a541-4fc8-9e7b-4f43f7889bbe}; !- Stage 4

OS:Coil:Heating:Gas:MultiStage:StageData,
  {7a4b3200-8c12-4c3d-8fd5-71dd9d29ac5b}, !- Handle
  Coil Heating Gas Multi Stage Stage Data 1, !- Name
  0.924,                                  !- Gas Burner Efficiency {W/W}
  4368.94346514511,                       !- Nominal Capacity {W}
  0;                                      !- Parasitic Electric Load {W}

OS:Coil:Heating:Gas:MultiStage:StageData,
  {97d2d94e-f2ff-4663-bf43-0a44a0bf80a7}, !- Handle
  Coil Heating Gas Multi Stage Stage Data 2, !- Name
  0.924,                                  !- Gas Burner Efficiency {W/W}
  8737.88693029023,                       !- Nominal Capacity {W}
  0;                                      !- Parasitic Electric Load {W}

OS:Coil:Heating:Gas:MultiStage:StageData,
  {f706f636-a0eb-48ac-896a-f238f2cdddf2}, !- Handle
  Coil Heating Gas Multi Stage Stage Data 3, !- Name
  0.924,                                  !- Gas Burner Efficiency {W/W}
  8737.98693029023,                       !- Nominal Capacity {W}
  0;                                      !- Parasitic Electric Load {W}

OS:Coil:Heating:Gas:MultiStage:StageData,
  {29eeb61b-a541-4fc8-9e7b-4f43f7889bbe}, !- Handle
  Coil Heating Gas Multi Stage Stage Data 4, !- Name
  0.924,                                  !- Gas Burner Efficiency {W/W}
  8738.08693029023,                       !- Nominal Capacity {W}
  0;                                      !- Parasitic Electric Load {W}

OS:Coil:Heating:Gas,
  {2fa16b01-cf4c-4260-a1e3-b51051adda16}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  0.001,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {ec7c5e32-38df-403f-b5cf-34a995565f7d}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7a64e333-b955-4f06-992e-5ad3beb93e09}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7a64e333-b955-4f06-992e-5ad3beb93e09}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {675ff8c6-f4bb-4442-a2f8-694c686ad526}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {ec7c5e32-38df-403f-b5cf-34a995565f7d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9a4aa74b-266c-4587-b690-fc34bb3462e0}, !- Mixed Air Node Name
  {3cc31e96-14b1-40b2-ac7b-fda4a82518c1}, !- Outdoor Air Stream Node Name
  {ffe62768-dedc-4428-a5e9-07f385ddd6bd}, !- Relief Air Stream Node Name
  {c6b855a0-a97c-4de1-b15b-45e889cb719f}; !- Return Air Stream Node Name

OS:Node,
  {2c10c2c7-1323-4a83-8414-f840aa16777f}, !- Handle
  Node 25,                                !- Name
  ,                                       !- Inlet Port
  {3cc31e96-14b1-40b2-ac7b-fda4a82518c1}; !- Outlet Port

OS:Connection,
  {3cc31e96-14b1-40b2-ac7b-fda4a82518c1}, !- Handle
  {12db52f6-0df0-409a-bfeb-1cefd0c5d55a}, !- Name
  {2c10c2c7-1323-4a83-8414-f840aa16777f}, !- Source Object
  3,                                      !- Outlet Port
  {675ff8c6-f4bb-4442-a2f8-694c686ad526}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6e2489eb-073f-4f14-a02d-e155f60aa55b}, !- Handle
  Node 26,                                !- Name
  {ffe62768-dedc-4428-a5e9-07f385ddd6bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ffe62768-dedc-4428-a5e9-07f385ddd6bd}, !- Handle
  {176461b5-ad52-4bfd-9e9f-5504ef68c2ba}, !- Name
  {675ff8c6-f4bb-4442-a2f8-694c686ad526}, !- Source Object
  7,                                      !- Outlet Port
  {6e2489eb-073f-4f14-a02d-e155f60aa55b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed,
  {02319b6f-e40c-46b5-9f78-b59ab40e11d4}, !- Handle
  Sp-Perimeter_ZN_3 Sys-3 Flr-1 Sch-A HPlcmt-north ZN ASHP, !- Name
  ,                                       !- Availability Schedule
  {80f6d574-dd86-4d2a-a69c-9096bd5e541f}, !- Air Inlet Node
  {5e1c93c8-7ec9-4444-89bb-7e93aa367f1c}, !- Air Outlet Node
  {596b3755-fc23-4d9f-9d77-d9ca7c5493ac}, !- Controlling Zone or Thermostat Location
  {da427c84-e2d2-42cc-85e4-e538b8c59bc2}, !- Supply Air Fan
  DrawThrough,                            !- Supply Air Fan Placement
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Supply Air Fan Operating Mode Schedule
  {0b863f86-bc22-4500-9e28-2d2f908d11ca}, !- Heating Coil
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {b4ef5a07-4522-4f72-bc66-a67c3d167242}, !- Cooling Coil
  {2fa16b01-cf4c-4260-a1e3-b51051adda16}, !- Supplemental Heating Coil
  autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  0,                                      !- Auxiliary On-Cycle Electric Power {W}
  0,                                      !- Auxiliary Off-Cycle Electric Power {W}
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  80,                                     !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node
  ,                                       !- Heat Recovery Water Outlet Node
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  4,                                      !- Number of Speeds for Heating
  4,                                      !- Number of Speeds for Cooling
  autosize,                               !- Speed 1 Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Speed 2 Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Speed 3 Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Speed 4 Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Speed 1 Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Speed 2 Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Speed 3 Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize;                               !- Speed 4 Supply Air Flow Rate During Cooling Operation {m3/s}

OS:Connection,
  {5e1c93c8-7ec9-4444-89bb-7e93aa367f1c}, !- Handle
  {635f931b-143b-4837-a4cc-ff21926e4675}, !- Name
  {02319b6f-e40c-46b5-9f78-b59ab40e11d4}, !- Source Object
  4,                                      !- Outlet Port
  {c7806aa3-44de-40e2-988f-3dbaacb34110}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d87492f-a2be-45e3-832c-01f2b0565f5b}, !- Handle
  Node 27,                                !- Name
  {9a4aa74b-266c-4587-b690-fc34bb3462e0}, !- Inlet Port
  {80f6d574-dd86-4d2a-a69c-9096bd5e541f}; !- Outlet Port

OS:Connection,
  {c6b855a0-a97c-4de1-b15b-45e889cb719f}, !- Handle
  {f015f344-c025-4d87-ba1c-fcc4f9013d7a}, !- Name
  {c7641251-c61d-4758-80c1-f3dff0b1c45e}, !- Source Object
  3,                                      !- Outlet Port
  {675ff8c6-f4bb-4442-a2f8-694c686ad526}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9a4aa74b-266c-4587-b690-fc34bb3462e0}, !- Handle
  {9e394463-e71b-4047-b80d-c6125e51a8f4}, !- Name
  {675ff8c6-f4bb-4442-a2f8-694c686ad526}, !- Source Object
  5,                                      !- Outlet Port
  {3d87492f-a2be-45e3-832c-01f2b0565f5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80f6d574-dd86-4d2a-a69c-9096bd5e541f}, !- Handle
  {3d30c062-1ed3-4456-97b5-4d21965d5569}, !- Name
  {3d87492f-a2be-45e3-832c-01f2b0565f5b}, !- Source Object
  3,                                      !- Outlet Port
  {02319b6f-e40c-46b5-9f78-b59ab40e11d4}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {61808e8a-97b4-41cc-84f3-103c5ba0af32}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {596b3755-fc23-4d9f-9d77-d9ca7c5493ac}, !- Control Zone Name
  {c7806aa3-44de-40e2-988f-3dbaacb34110}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {9d19af15-cc18-4346-8d30-c94347c2eaac}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Availability Schedule Name
  {d64be7ad-2434-43c9-8f65-d969c8359b94}, !- Inlet Air Node Name
  {c2dc60e3-43fc-4dec-9c40-225a7b491b96}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d144405a-b3a3-4c90-9390-e5acd6a7ea2d}, !- Handle
  Node 28,                                !- Name
  {36b67752-d4df-4eb7-bb5e-89a6e890da67}, !- Inlet Port
  {980e6892-1415-42d0-b07f-ba88cec47105}; !- Outlet Port

OS:Connection,
  {0a281e94-d6e6-4db9-9396-228b2ac89e0c}, !- Handle
  {7455d636-b2ba-4d14-8b1a-34434989e953}, !- Name
  {b67bb64e-0bfb-476c-80ad-b419c15059e7}, !- Source Object
  3,                                      !- Outlet Port
  {5029fcbf-f6eb-4d8f-952c-d4455312d753}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {36b67752-d4df-4eb7-bb5e-89a6e890da67}, !- Handle
  {f4ac2f46-9f59-4242-ab7e-df56c827ea02}, !- Name
  {596b3755-fc23-4d9f-9d77-d9ca7c5493ac}, !- Source Object
  12,                                     !- Outlet Port
  {d144405a-b3a3-4c90-9390-e5acd6a7ea2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {980e6892-1415-42d0-b07f-ba88cec47105}, !- Handle
  {1edc2155-531f-41f1-a569-ca2b3597fd4a}, !- Name
  {d144405a-b3a3-4c90-9390-e5acd6a7ea2d}, !- Source Object
  3,                                      !- Outlet Port
  {af0c25b5-76a0-4de2-9452-1694b705e740}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d64be7ad-2434-43c9-8f65-d969c8359b94}, !- Handle
  {2ebb76ea-22a3-4728-a539-630a7342c91b}, !- Name
  {f0e071e6-8bf2-4899-a31a-06146109cad1}, !- Source Object
  3,                                      !- Outlet Port
  {9d19af15-cc18-4346-8d30-c94347c2eaac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c2dc60e3-43fc-4dec-9c40-225a7b491b96}, !- Handle
  {a7f07959-4cc8-4c28-a952-92ccaaf11c96}, !- Name
  {9d19af15-cc18-4346-8d30-c94347c2eaac}, !- Source Object
  4,                                      !- Outlet Port
  {b67bb64e-0bfb-476c-80ad-b419c15059e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4b2b9e15-1515-4821-96c1-a535f1aa66cd}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6a02b15c-7be5-4978-8128-b1f1cc98e0c3}, !- Water Inlet Node Name
  {fc2e24d0-9ecd-47d1-af3a-2fca3a1d72e6}; !- Water Outlet Node Name

OS:Node,
  {6a4af137-5358-43aa-9f71-ad44f4f7227d}, !- Handle
  Node 29,                                !- Name
  {fc2e24d0-9ecd-47d1-af3a-2fca3a1d72e6}, !- Inlet Port
  {a98e8fee-477a-4f20-951b-1b20e2f89fab}; !- Outlet Port

OS:Connection,
  {6a02b15c-7be5-4978-8128-b1f1cc98e0c3}, !- Handle
  {34bdc6f8-3bb2-478e-94ef-0b6cfef6c85d}, !- Name
  {ec2a71f4-b34b-486c-bc9c-ff24614f81b1}, !- Source Object
  3,                                      !- Outlet Port
  {4b2b9e15-1515-4821-96c1-a535f1aa66cd}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fc2e24d0-9ecd-47d1-af3a-2fca3a1d72e6}, !- Handle
  {567ab9ca-d37b-430f-8933-a57bf520a140}, !- Name
  {4b2b9e15-1515-4821-96c1-a535f1aa66cd}, !- Source Object
  10,                                     !- Outlet Port
  {6a4af137-5358-43aa-9f71-ad44f4f7227d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a98e8fee-477a-4f20-951b-1b20e2f89fab}, !- Handle
  {2f536c4a-8b0d-4283-8fee-9a436b0f4010}, !- Name
  {6a4af137-5358-43aa-9f71-ad44f4f7227d}, !- Source Object
  3,                                      !- Outlet Port
  {19c769a4-d99e-4a2e-9b6b-7fe77ae365bf}, !- Target Object
  3;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {236eb304-c9e4-4c4e-9986-255546db5a78}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Availability Schedule Name
  {4b2b9e15-1515-4821-96c1-a535f1aa66cd}; !- Heating Coil Name

OS:AirLoopHVAC,
  {f93e7569-b7e4-4a04-a94b-7ae5648c5fc7}, !- Handle
  Sp-Perimeter_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Availability Schedule
  {adf36a50-103c-47da-bc73-2107a79abc9c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {96422735-391c-4c26-9dc2-a578ab50b200}, !- Supply Side Inlet Node Name
  {d73449df-d62b-4321-a168-29a4df16d855}, !- Demand Side Outlet Node Name
  {3efeb402-c2f7-4ac5-96ea-6f6c558fc46b}, !- Demand Side Inlet Node A
  {e94c8831-fe96-403d-a873-c981d1c75c47}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {52cc6ae1-1e7b-4648-bc73-733ac0d13057}, !- Demand Mixer Name
  {3f86a32e-d1ff-4802-8dee-d40ab8e6007e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d5a333cb-374a-4164-a095-810b0fca6bde}, !- Handle
  Node 30,                                !- Name
  {96422735-391c-4c26-9dc2-a578ab50b200}, !- Inlet Port
  {7132acc2-1726-4d3e-b659-fa73dbd4200f}; !- Outlet Port

OS:Node,
  {99b86c31-19c7-4675-a4a6-ea7ed038f38f}, !- Handle
  Node 31,                                !- Name
  {7dd1a833-0a36-4963-afea-fdce7abdf417}, !- Inlet Port
  {e94c8831-fe96-403d-a873-c981d1c75c47}; !- Outlet Port

OS:Connection,
  {96422735-391c-4c26-9dc2-a578ab50b200}, !- Handle
  {5fd7bc36-1ede-4730-9d23-57f032ce4cef}, !- Name
  {f93e7569-b7e4-4a04-a94b-7ae5648c5fc7}, !- Source Object
  8,                                      !- Outlet Port
  {d5a333cb-374a-4164-a095-810b0fca6bde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e94c8831-fe96-403d-a873-c981d1c75c47}, !- Handle
  {2fb9e6ba-762c-4eae-9fea-c0d7c90ec5af}, !- Name
  {99b86c31-19c7-4675-a4a6-ea7ed038f38f}, !- Source Object
  3,                                      !- Outlet Port
  {f93e7569-b7e4-4a04-a94b-7ae5648c5fc7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {79beb46a-8589-4df2-8499-a6ad45aba813}, !- Handle
  Node 32,                                !- Name
  {3efeb402-c2f7-4ac5-96ea-6f6c558fc46b}, !- Inlet Port
  {d497ae51-c595-424f-b6c0-3eaa68b8948c}; !- Outlet Port

OS:Node,
  {82ab4499-eb13-4025-91e8-ffaebc39a968}, !- Handle
  Node 33,                                !- Name
  {4a751bef-4a8e-466b-a165-793aab54e6d1}, !- Inlet Port
  {d73449df-d62b-4321-a168-29a4df16d855}; !- Outlet Port

OS:Node,
  {8f79b813-24b0-4af4-9995-f6ee2f775b5f}, !- Handle
  Node 34,                                !- Name
  {810f4a5d-1a9e-4709-a42c-59e6cc0d0903}, !- Inlet Port
  {d9ad0ffd-f132-4b63-aa9a-bb3f55aa7236}; !- Outlet Port

OS:Connection,
  {3efeb402-c2f7-4ac5-96ea-6f6c558fc46b}, !- Handle
  {e8fa948f-a404-4e5b-a35e-7cde660b2467}, !- Name
  {f93e7569-b7e4-4a04-a94b-7ae5648c5fc7}, !- Source Object
  10,                                     !- Outlet Port
  {79beb46a-8589-4df2-8499-a6ad45aba813}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d73449df-d62b-4321-a168-29a4df16d855}, !- Handle
  {9e742765-e97d-4376-8dfe-c9ed2b69b505}, !- Name
  {82ab4499-eb13-4025-91e8-ffaebc39a968}, !- Source Object
  3,                                      !- Outlet Port
  {f93e7569-b7e4-4a04-a94b-7ae5648c5fc7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3f86a32e-d1ff-4802-8dee-d40ab8e6007e}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {d497ae51-c595-424f-b6c0-3eaa68b8948c}, !- Inlet Node Name
  {1191a15e-8631-47dd-bd39-bea7b3c3b05b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {52cc6ae1-1e7b-4648-bc73-733ac0d13057}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {4a751bef-4a8e-466b-a165-793aab54e6d1}, !- Outlet Node Name
  {82f7e4d6-f112-4bf9-97c0-5385970aa79e}; !- Inlet Node Name 1

OS:Connection,
  {d497ae51-c595-424f-b6c0-3eaa68b8948c}, !- Handle
  {19ba9517-95eb-449e-8eeb-90ac695ae69b}, !- Name
  {79beb46a-8589-4df2-8499-a6ad45aba813}, !- Source Object
  3,                                      !- Outlet Port
  {3f86a32e-d1ff-4802-8dee-d40ab8e6007e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a751bef-4a8e-466b-a165-793aab54e6d1}, !- Handle
  {e3e007fb-d3b6-49d3-9cdc-7e6300fa5ebe}, !- Name
  {52cc6ae1-1e7b-4648-bc73-733ac0d13057}, !- Source Object
  2,                                      !- Outlet Port
  {82ab4499-eb13-4025-91e8-ffaebc39a968}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7d922558-3d86-4bfe-b68c-3162d713185d}, !- Handle
  {f93e7569-b7e4-4a04-a94b-7ae5648c5fc7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {adf36a50-103c-47da-bc73-2107a79abc9c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Fan:ConstantVolume,
  {8a44966a-00dd-4115-9919-f755657909a2}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:MultiSpeed,
  {e37680f5-1f54-4e21-a6fb-20baf501ce7d}, !- Handle
  Coil Cooling DX Multi Speed 2 19kBtu/hr 14.0SEER, !- Name
  ,                                       !- Availability Schedule
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Condensate Collection Water Storage Tank
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  ,                                       !- Apply Latent Degradation to Speeds Greater than 1
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  {62071760-c27a-4192-a6b1-21ef65010fe5}, !- Stage 1
  {d6312698-9c4b-4b01-b78b-a6b0e8a1bead}, !- Stage 2
  {ec59c12b-731c-445e-a411-8b37a9d3c93e}, !- Stage 3
  {4cf0d01a-b49c-4645-865e-7d71b4cd373f}; !- Stage 4

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {62071760-c27a-4192-a6b1-21ef65010fe5}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 5, !- Name
  2807.22347667385,                       !- Gross Rated Total Cooling Capacity {W}
  autosize,                               !- Gross Rated Sensible Heat Ratio
  3.8248,                                 !- Gross Rated Cooling COP {W/W}
  0.169584370225867,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d25157be-1240-4bfd-a3aa-6ecd87d6141e}, !- Total Cooling Capacity Function of Temperature Curve
  {1eebe856-286e-4992-bb9e-d8a5c9158e13}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {00943cf3-b61b-4f42-b7aa-d5590e15abc8}, !- Energy Input Ratio Function of Temperature Curve
  {71ebdea5-154c-4c34-9b80-c11b05dee1cb}, !- Energy Input Ratio Function of Flow Fraction Curve
  {84506fed-734d-455b-8327-40f42ed7b761}, !- Part Load Fraction Correlation Curve
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  0.5,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {53477dac-e03e-4f47-8a7e-123945c95f3a}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {1956bfb9-2aa1-4458-a9bd-b5c840fd6b21}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {50909621-abb3-4566-8741-9faab9f7ac35}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {02e4233c-2ea8-40cb-8c8c-9f3c8e0cbc3c}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {96a9d87d-5ec6-4c9b-b695-e245e12bd69a}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {21b28cf6-702c-4718-91fe-46ba9ad7592e}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {53477dac-e03e-4f47-8a7e-123945c95f3a}, !- Handle
  Curve Biquadratic 15,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  0,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  0;                                      !- Maximum Value of y

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {d6312698-9c4b-4b01-b78b-a6b0e8a1bead}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 6, !- Name
  5614.44695334771,                       !- Gross Rated Total Cooling Capacity {W}
  autosize,                               !- Gross Rated Sensible Heat Ratio
  3.8248,                                 !- Gross Rated Cooling COP {W/W}
  0.339168740451735,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d25157be-1240-4bfd-a3aa-6ecd87d6141e}, !- Total Cooling Capacity Function of Temperature Curve
  {1eebe856-286e-4992-bb9e-d8a5c9158e13}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {00943cf3-b61b-4f42-b7aa-d5590e15abc8}, !- Energy Input Ratio Function of Temperature Curve
  {71ebdea5-154c-4c34-9b80-c11b05dee1cb}, !- Energy Input Ratio Function of Flow Fraction Curve
  {84506fed-734d-455b-8327-40f42ed7b761}, !- Part Load Fraction Correlation Curve
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  0.5,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {6592324a-3643-4cff-bb0a-642cd53af93b}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {da7dfa8c-4179-4be4-89cf-2502b06dbb4e}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7554a350-0f67-4f69-8113-70a5ac8a3838}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4a6ec9a0-77aa-40e0-bfd9-6e7826034d6f}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9d96fe27-1001-4885-b329-073bee67fd50}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2dc23a22-bdb3-42ba-ab34-4155279bc383}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6592324a-3643-4cff-bb0a-642cd53af93b}, !- Handle
  Curve Biquadratic 18,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  0,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  0;                                      !- Maximum Value of y

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {ec59c12b-731c-445e-a411-8b37a9d3c93e}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 7, !- Name
  5614.54695334771,                       !- Gross Rated Total Cooling Capacity {W}
  autosize,                               !- Gross Rated Sensible Heat Ratio
  3.8248,                                 !- Gross Rated Cooling COP {W/W}
  0.339174781451735,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d25157be-1240-4bfd-a3aa-6ecd87d6141e}, !- Total Cooling Capacity Function of Temperature Curve
  {1eebe856-286e-4992-bb9e-d8a5c9158e13}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {00943cf3-b61b-4f42-b7aa-d5590e15abc8}, !- Energy Input Ratio Function of Temperature Curve
  {71ebdea5-154c-4c34-9b80-c11b05dee1cb}, !- Energy Input Ratio Function of Flow Fraction Curve
  {84506fed-734d-455b-8327-40f42ed7b761}, !- Part Load Fraction Correlation Curve
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  0.5,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {3ec4df91-261d-4c09-86b2-be0f9a7d2549}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {c28f58eb-0e3d-4d33-910a-db40182136ea}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7f00cfb8-7485-4edf-b05b-5e116c5105ca}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cb9cc9cf-f917-4705-8f12-5baf3975ca44}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {217cc7ff-9b8e-48b5-a94a-e791111b84ad}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b0b59f4d-e86b-44e2-bdaf-5c17190e2d4b}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3ec4df91-261d-4c09-86b2-be0f9a7d2549}, !- Handle
  Curve Biquadratic 21,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  0,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  0;                                      !- Maximum Value of y

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {4cf0d01a-b49c-4645-865e-7d71b4cd373f}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 8, !- Name
  5614.64695334771,                       !- Gross Rated Total Cooling Capacity {W}
  autosize,                               !- Gross Rated Sensible Heat Ratio
  3.8248,                                 !- Gross Rated Cooling COP {W/W}
  0.339180822451735,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d25157be-1240-4bfd-a3aa-6ecd87d6141e}, !- Total Cooling Capacity Function of Temperature Curve
  {1eebe856-286e-4992-bb9e-d8a5c9158e13}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {00943cf3-b61b-4f42-b7aa-d5590e15abc8}, !- Energy Input Ratio Function of Temperature Curve
  {71ebdea5-154c-4c34-9b80-c11b05dee1cb}, !- Energy Input Ratio Function of Flow Fraction Curve
  {84506fed-734d-455b-8327-40f42ed7b761}, !- Part Load Fraction Correlation Curve
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  0.5,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {fbce2ae1-ecb5-46a1-8a3e-52f7824a2de5}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {e2df4699-b0fc-46c6-a5c3-02a0751ba06e}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0ebfb9c4-60fa-4a44-a32a-c0357f6777a7}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {436630c9-ba7a-4a8e-85b8-599a981ca69f}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7b7875fe-d509-486e-98f1-df4e3ea2211c}, !- Handle
  Curve Quadratic 23,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2477ce73-6c82-4381-8395-97ec2bb5be67}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fbce2ae1-ecb5-46a1-8a3e-52f7824a2de5}, !- Handle
  Curve Biquadratic 24,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  0,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  0;                                      !- Maximum Value of y

OS:Coil:Heating:Gas:MultiStage,
  {9304e8bb-46f0-46de-a2e8-8cf8d78db2c2}, !- Handle
  Coil Heating Gas Multi Stage 2 31kBtu/hr 0.924 AFUE, !- Name
  ,                                       !- Availability Schedule
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  {69f6b026-e989-4fef-b3a5-c0312d7c3335}, !- Part Load Fraction Correlation Curve
  ,                                       !- Parasitic Gas Load {W}
  {282d19cb-638d-4a9a-8204-ff6ecde42ff8}, !- Stage 1
  {f52b01a2-d183-4a3a-9468-369f4ca167c2}, !- Stage 2
  {7c45a9d0-b2f4-4824-9cea-77d01994d079}, !- Stage 3
  {45e7d76b-35df-4a03-a2ff-923edc4f663e}; !- Stage 4

OS:Coil:Heating:Gas:MultiStage:StageData,
  {282d19cb-638d-4a9a-8204-ff6ecde42ff8}, !- Handle
  Coil Heating Gas Multi Stage Stage Data 5, !- Name
  0.924,                                  !- Gas Burner Efficiency {W/W}
  4580.99488669178,                       !- Nominal Capacity {W}
  0;                                      !- Parasitic Electric Load {W}

OS:Coil:Heating:Gas:MultiStage:StageData,
  {f52b01a2-d183-4a3a-9468-369f4ca167c2}, !- Handle
  Coil Heating Gas Multi Stage Stage Data 6, !- Name
  0.924,                                  !- Gas Burner Efficiency {W/W}
  9161.98977338356,                       !- Nominal Capacity {W}
  0;                                      !- Parasitic Electric Load {W}

OS:Coil:Heating:Gas:MultiStage:StageData,
  {7c45a9d0-b2f4-4824-9cea-77d01994d079}, !- Handle
  Coil Heating Gas Multi Stage Stage Data 7, !- Name
  0.924,                                  !- Gas Burner Efficiency {W/W}
  9162.08977338356,                       !- Nominal Capacity {W}
  0;                                      !- Parasitic Electric Load {W}

OS:Coil:Heating:Gas:MultiStage:StageData,
  {45e7d76b-35df-4a03-a2ff-923edc4f663e}, !- Handle
  Coil Heating Gas Multi Stage Stage Data 8, !- Name
  0.924,                                  !- Gas Burner Efficiency {W/W}
  9162.18977338356,                       !- Nominal Capacity {W}
  0;                                      !- Parasitic Electric Load {W}

OS:Coil:Heating:Gas,
  {6363a36f-dbf0-41f5-9f88-8f91262bf970}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  0.001,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {0fae5d3b-39f8-4bc0-9140-b5f8fbc87d40}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b74fb09d-a6a6-4e0c-8942-a196a5b7064e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b74fb09d-a6a6-4e0c-8942-a196a5b7064e}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {37f0fe40-c594-490c-9bc1-630f704cd22f}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {0fae5d3b-39f8-4bc0-9140-b5f8fbc87d40}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {569d1a68-a535-4880-ab1e-ea2408b898d8}, !- Mixed Air Node Name
  {5536dae9-9d35-459a-bfe9-736c6d012637}, !- Outdoor Air Stream Node Name
  {e5b20ba8-e093-4b9d-adc7-7b62497ec725}, !- Relief Air Stream Node Name
  {7132acc2-1726-4d3e-b659-fa73dbd4200f}; !- Return Air Stream Node Name

OS:Node,
  {1a050616-9803-4f38-ac84-c2d421697255}, !- Handle
  Node 35,                                !- Name
  ,                                       !- Inlet Port
  {5536dae9-9d35-459a-bfe9-736c6d012637}; !- Outlet Port

OS:Connection,
  {5536dae9-9d35-459a-bfe9-736c6d012637}, !- Handle
  {6abb0bbf-6feb-40c7-bdb5-bea86c5ad0f9}, !- Name
  {1a050616-9803-4f38-ac84-c2d421697255}, !- Source Object
  3,                                      !- Outlet Port
  {37f0fe40-c594-490c-9bc1-630f704cd22f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c24487d5-03db-474f-a356-f793adff048f}, !- Handle
  Node 36,                                !- Name
  {e5b20ba8-e093-4b9d-adc7-7b62497ec725}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5b20ba8-e093-4b9d-adc7-7b62497ec725}, !- Handle
  {2f80b0d0-0890-4642-ab29-e5c0895fbe8f}, !- Name
  {37f0fe40-c594-490c-9bc1-630f704cd22f}, !- Source Object
  7,                                      !- Outlet Port
  {c24487d5-03db-474f-a356-f793adff048f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed,
  {5e9ad7bb-25fe-46b8-acfc-4e8197195499}, !- Handle
  Sp-Perimeter_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN ASHP, !- Name
  ,                                       !- Availability Schedule
  {1896c2ad-f6e8-4cec-8219-5110c2d0e958}, !- Air Inlet Node
  {7dd1a833-0a36-4963-afea-fdce7abdf417}, !- Air Outlet Node
  {1ebfe94a-1730-4653-8718-4eba9511327e}, !- Controlling Zone or Thermostat Location
  {8a44966a-00dd-4115-9919-f755657909a2}, !- Supply Air Fan
  DrawThrough,                            !- Supply Air Fan Placement
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Supply Air Fan Operating Mode Schedule
  {9304e8bb-46f0-46de-a2e8-8cf8d78db2c2}, !- Heating Coil
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {e37680f5-1f54-4e21-a6fb-20baf501ce7d}, !- Cooling Coil
  {6363a36f-dbf0-41f5-9f88-8f91262bf970}, !- Supplemental Heating Coil
  autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  0,                                      !- Auxiliary On-Cycle Electric Power {W}
  0,                                      !- Auxiliary Off-Cycle Electric Power {W}
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  80,                                     !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node
  ,                                       !- Heat Recovery Water Outlet Node
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  4,                                      !- Number of Speeds for Heating
  4,                                      !- Number of Speeds for Cooling
  autosize,                               !- Speed 1 Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Speed 2 Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Speed 3 Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Speed 4 Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Speed 1 Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Speed 2 Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Speed 3 Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize;                               !- Speed 4 Supply Air Flow Rate During Cooling Operation {m3/s}

OS:Connection,
  {7dd1a833-0a36-4963-afea-fdce7abdf417}, !- Handle
  {462aa562-d938-4f11-8326-c8ca572349c1}, !- Name
  {5e9ad7bb-25fe-46b8-acfc-4e8197195499}, !- Source Object
  4,                                      !- Outlet Port
  {99b86c31-19c7-4675-a4a6-ea7ed038f38f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3635db32-f527-43a3-804a-a0dcbc3c5990}, !- Handle
  Node 37,                                !- Name
  {569d1a68-a535-4880-ab1e-ea2408b898d8}, !- Inlet Port
  {1896c2ad-f6e8-4cec-8219-5110c2d0e958}; !- Outlet Port

OS:Connection,
  {7132acc2-1726-4d3e-b659-fa73dbd4200f}, !- Handle
  {23a8adb3-7207-4bf2-958c-01f7957f8609}, !- Name
  {d5a333cb-374a-4164-a095-810b0fca6bde}, !- Source Object
  3,                                      !- Outlet Port
  {37f0fe40-c594-490c-9bc1-630f704cd22f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {569d1a68-a535-4880-ab1e-ea2408b898d8}, !- Handle
  {937018b9-2e91-49ee-abcc-58b86783415b}, !- Name
  {37f0fe40-c594-490c-9bc1-630f704cd22f}, !- Source Object
  5,                                      !- Outlet Port
  {3635db32-f527-43a3-804a-a0dcbc3c5990}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1896c2ad-f6e8-4cec-8219-5110c2d0e958}, !- Handle
  {02a1d1a6-451a-43b2-a97b-602e0c62e906}, !- Name
  {3635db32-f527-43a3-804a-a0dcbc3c5990}, !- Source Object
  3,                                      !- Outlet Port
  {5e9ad7bb-25fe-46b8-acfc-4e8197195499}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {37168e38-c468-499c-9dae-790d4e315cc6}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {1ebfe94a-1730-4653-8718-4eba9511327e}, !- Control Zone Name
  {99b86c31-19c7-4675-a4a6-ea7ed038f38f}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2bb5a80f-627d-4e0a-9bac-cf14b307d255}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Availability Schedule Name
  {1191a15e-8631-47dd-bd39-bea7b3c3b05b}, !- Inlet Air Node Name
  {810f4a5d-1a9e-4709-a42c-59e6cc0d0903}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f11e4256-c0bd-4887-9c1d-830c9e7cfb37}, !- Handle
  Node 38,                                !- Name
  {9b529e19-aade-49c7-94bd-1a16a705b269}, !- Inlet Port
  {82f7e4d6-f112-4bf9-97c0-5385970aa79e}; !- Outlet Port

OS:Connection,
  {d9ad0ffd-f132-4b63-aa9a-bb3f55aa7236}, !- Handle
  {e120019a-a860-42cb-a34d-c49495de3e83}, !- Name
  {8f79b813-24b0-4af4-9995-f6ee2f775b5f}, !- Source Object
  3,                                      !- Outlet Port
  {8267aa3e-1e4d-426b-a6ea-eefaeff64d6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b529e19-aade-49c7-94bd-1a16a705b269}, !- Handle
  {6d5f2d99-01a3-40de-b9a1-060b41e8bbf9}, !- Name
  {1ebfe94a-1730-4653-8718-4eba9511327e}, !- Source Object
  12,                                     !- Outlet Port
  {f11e4256-c0bd-4887-9c1d-830c9e7cfb37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82f7e4d6-f112-4bf9-97c0-5385970aa79e}, !- Handle
  {22491bee-2011-420c-97f2-389d5a56bb69}, !- Name
  {f11e4256-c0bd-4887-9c1d-830c9e7cfb37}, !- Source Object
  3,                                      !- Outlet Port
  {52cc6ae1-1e7b-4648-bc73-733ac0d13057}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1191a15e-8631-47dd-bd39-bea7b3c3b05b}, !- Handle
  {7f804249-37e0-4b92-9526-4b5b382b6b83}, !- Name
  {3f86a32e-d1ff-4802-8dee-d40ab8e6007e}, !- Source Object
  3,                                      !- Outlet Port
  {2bb5a80f-627d-4e0a-9bac-cf14b307d255}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {810f4a5d-1a9e-4709-a42c-59e6cc0d0903}, !- Handle
  {6f94d83f-62a5-4025-b13f-94486f4a9a1d}, !- Name
  {2bb5a80f-627d-4e0a-9bac-cf14b307d255}, !- Source Object
  4,                                      !- Outlet Port
  {8f79b813-24b0-4af4-9995-f6ee2f775b5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ddc59ecb-c4cc-49a9-8c7d-0d8a13dddf62}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {65ffe658-5858-4b79-abba-33a0919a6c02}, !- Water Inlet Node Name
  {9dd42bb9-6260-498f-a657-4edaeb41a7bd}; !- Water Outlet Node Name

OS:Node,
  {4ffa8470-dba4-4857-9f98-69ce93cc232a}, !- Handle
  Node 39,                                !- Name
  {fdc4761c-c659-4a12-9d36-cc07718fd010}, !- Inlet Port
  {65ffe658-5858-4b79-abba-33a0919a6c02}; !- Outlet Port

OS:Connection,
  {fdc4761c-c659-4a12-9d36-cc07718fd010}, !- Handle
  {c37cd2d8-9d3e-4c9d-830b-3688e9dc0d2a}, !- Name
  {450182f7-9aaa-4aea-814d-d212b877d427}, !- Source Object
  4,                                      !- Outlet Port
  {4ffa8470-dba4-4857-9f98-69ce93cc232a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4cb813a9-e5fc-4f36-814c-8f8d029544f3}, !- Handle
  Node 40,                                !- Name
  {9dd42bb9-6260-498f-a657-4edaeb41a7bd}, !- Inlet Port
  {b269cd35-7510-47e8-901e-94438b744d49}; !- Outlet Port

OS:Connection,
  {65ffe658-5858-4b79-abba-33a0919a6c02}, !- Handle
  {e875c52d-fa3f-4796-9e3a-cea4f4187460}, !- Name
  {4ffa8470-dba4-4857-9f98-69ce93cc232a}, !- Source Object
  3,                                      !- Outlet Port
  {ddc59ecb-c4cc-49a9-8c7d-0d8a13dddf62}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9dd42bb9-6260-498f-a657-4edaeb41a7bd}, !- Handle
  {f08e52b2-8531-4a21-9f37-0cbf5bb88106}, !- Name
  {ddc59ecb-c4cc-49a9-8c7d-0d8a13dddf62}, !- Source Object
  10,                                     !- Outlet Port
  {4cb813a9-e5fc-4f36-814c-8f8d029544f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b269cd35-7510-47e8-901e-94438b744d49}, !- Handle
  {bfb47cd1-a7cf-4c00-9d6c-4fe47ee45dc3}, !- Name
  {4cb813a9-e5fc-4f36-814c-8f8d029544f3}, !- Source Object
  3,                                      !- Outlet Port
  {19c769a4-d99e-4a2e-9b6b-7fe77ae365bf}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {db7c7335-d279-4c50-bf50-80a949a08353}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Availability Schedule Name
  {ddc59ecb-c4cc-49a9-8c7d-0d8a13dddf62}; !- Heating Coil Name

OS:AirLoopHVAC,
  {04b9bafb-abe6-46b0-93ac-85056f885149}, !- Handle
  Sp-Perimeter_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Availability Schedule
  {e515883f-17f9-4572-80c8-947cf63b4403}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {85919d30-461a-46ba-8d68-c21bb332b7ad}, !- Supply Side Inlet Node Name
  {719a7a76-93b1-4f1a-9919-aeea2693ae5c}, !- Demand Side Outlet Node Name
  {d4b740a5-7f48-422b-b66a-ad518b3060e9}, !- Demand Side Inlet Node A
  {a5712eda-b46d-4c74-817e-c4de3fa19877}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {217a2630-42dd-4f88-a95c-3160654b4936}, !- Demand Mixer Name
  {4f624a36-ee6c-462f-8f69-034c5d18f181}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8585e962-3762-4aec-adcd-f08581faaab6}, !- Handle
  Node 41,                                !- Name
  {85919d30-461a-46ba-8d68-c21bb332b7ad}, !- Inlet Port
  {beaad9ed-2601-4e8e-abf0-e9786cd15d68}; !- Outlet Port

OS:Node,
  {4faead03-0fc6-4dc6-8377-30b0863d2ce6}, !- Handle
  Node 42,                                !- Name
  {9a215ab2-0598-481e-b11f-f46b20d5e9cb}, !- Inlet Port
  {a5712eda-b46d-4c74-817e-c4de3fa19877}; !- Outlet Port

OS:Connection,
  {85919d30-461a-46ba-8d68-c21bb332b7ad}, !- Handle
  {6efc4b67-66ed-4fd0-bb42-569b90f83558}, !- Name
  {04b9bafb-abe6-46b0-93ac-85056f885149}, !- Source Object
  8,                                      !- Outlet Port
  {8585e962-3762-4aec-adcd-f08581faaab6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5712eda-b46d-4c74-817e-c4de3fa19877}, !- Handle
  {5343fba3-26ac-4044-9aa6-869cf262f26e}, !- Name
  {4faead03-0fc6-4dc6-8377-30b0863d2ce6}, !- Source Object
  3,                                      !- Outlet Port
  {04b9bafb-abe6-46b0-93ac-85056f885149}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e3165577-6fc2-4f1c-bc54-ac3e73aac0a0}, !- Handle
  Node 43,                                !- Name
  {d4b740a5-7f48-422b-b66a-ad518b3060e9}, !- Inlet Port
  {0ffd0f1c-b272-4f3d-abec-65794a417645}; !- Outlet Port

OS:Node,
  {472bf86c-139a-4409-8f32-17403c557bcf}, !- Handle
  Node 44,                                !- Name
  {023342d5-3ed8-4c6c-819b-4b7cca4d6996}, !- Inlet Port
  {719a7a76-93b1-4f1a-9919-aeea2693ae5c}; !- Outlet Port

OS:Node,
  {75f37701-09cb-4838-9404-2154ea73bf33}, !- Handle
  Node 45,                                !- Name
  {1a4a52b6-9039-4c07-9497-0d000f21bdd4}, !- Inlet Port
  {4f1fd6f2-054f-464e-afa9-a00cd3c9694d}; !- Outlet Port

OS:Connection,
  {d4b740a5-7f48-422b-b66a-ad518b3060e9}, !- Handle
  {02e1019d-2067-4bfe-80eb-7a924e36d9ec}, !- Name
  {04b9bafb-abe6-46b0-93ac-85056f885149}, !- Source Object
  10,                                     !- Outlet Port
  {e3165577-6fc2-4f1c-bc54-ac3e73aac0a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {719a7a76-93b1-4f1a-9919-aeea2693ae5c}, !- Handle
  {58562248-b613-483a-9418-acafcb935289}, !- Name
  {472bf86c-139a-4409-8f32-17403c557bcf}, !- Source Object
  3,                                      !- Outlet Port
  {04b9bafb-abe6-46b0-93ac-85056f885149}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4f624a36-ee6c-462f-8f69-034c5d18f181}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {0ffd0f1c-b272-4f3d-abec-65794a417645}, !- Inlet Node Name
  {02c47f7e-a598-454c-bda0-7f8bf1ccc7b5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {217a2630-42dd-4f88-a95c-3160654b4936}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {023342d5-3ed8-4c6c-819b-4b7cca4d6996}, !- Outlet Node Name
  {44b24c89-d30a-4901-b074-f83fc2cee93a}; !- Inlet Node Name 1

OS:Connection,
  {0ffd0f1c-b272-4f3d-abec-65794a417645}, !- Handle
  {fbb9f065-1bce-4bb0-bb5b-4fb8b80f60d1}, !- Name
  {e3165577-6fc2-4f1c-bc54-ac3e73aac0a0}, !- Source Object
  3,                                      !- Outlet Port
  {4f624a36-ee6c-462f-8f69-034c5d18f181}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {023342d5-3ed8-4c6c-819b-4b7cca4d6996}, !- Handle
  {e8bfd13f-6c3c-4976-b12c-5c1b9f1b2a3e}, !- Name
  {217a2630-42dd-4f88-a95c-3160654b4936}, !- Source Object
  2,                                      !- Outlet Port
  {472bf86c-139a-4409-8f32-17403c557bcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4abd5a61-2cf3-462b-92a1-e543adc851fd}, !- Handle
  {04b9bafb-abe6-46b0-93ac-85056f885149}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e515883f-17f9-4572-80c8-947cf63b4403}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Fan:ConstantVolume,
  {40f157cb-ad1d-489c-803f-8c7d68ef349e}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:MultiSpeed,
  {10452708-9ce4-4424-a781-f23a2868772e}, !- Handle
  Coil Cooling DX Multi Speed 3 21kBtu/hr 14.0SEER, !- Name
  ,                                       !- Availability Schedule
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Condensate Collection Water Storage Tank
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  ,                                       !- Apply Latent Degradation to Speeds Greater than 1
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  {e7836e9e-51c7-4931-b582-89c1a7cfe454}, !- Stage 1
  {f8b0e362-d821-4eed-a576-90565919b815}, !- Stage 2
  {61b78ef8-5c56-429a-b170-c285958e37e5}, !- Stage 3
  {eb589490-bd0b-4a19-8079-5364b6c9ac68}; !- Stage 4

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {e7836e9e-51c7-4931-b582-89c1a7cfe454}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 9, !- Name
  3080.41955351691,                       !- Gross Rated Total Cooling Capacity {W}
  autosize,                               !- Gross Rated Sensible Heat Ratio
  3.8248,                                 !- Gross Rated Cooling COP {W/W}
  0.186088145227957,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d25157be-1240-4bfd-a3aa-6ecd87d6141e}, !- Total Cooling Capacity Function of Temperature Curve
  {1eebe856-286e-4992-bb9e-d8a5c9158e13}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {00943cf3-b61b-4f42-b7aa-d5590e15abc8}, !- Energy Input Ratio Function of Temperature Curve
  {71ebdea5-154c-4c34-9b80-c11b05dee1cb}, !- Energy Input Ratio Function of Flow Fraction Curve
  {84506fed-734d-455b-8327-40f42ed7b761}, !- Part Load Fraction Correlation Curve
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  0.5,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {b3eacae5-2310-4a43-9d14-934e4de29e11}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {8627ea3c-68d5-498a-ba6b-30616f672125}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f0aa0df9-bb0c-4445-a0f5-456cd8fd1031}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bf58cbbb-20aa-48e5-86f2-14249de5cffe}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8b783e41-39f0-49c4-857d-d7d4a24a72ce}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7eee9662-766e-4fba-b542-6887dcbe4676}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b3eacae5-2310-4a43-9d14-934e4de29e11}, !- Handle
  Curve Biquadratic 27,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  0,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  0;                                      !- Maximum Value of y

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {f8b0e362-d821-4eed-a576-90565919b815}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 10, !- Name
  6160.83910703383,                       !- Gross Rated Total Cooling Capacity {W}
  autosize,                               !- Gross Rated Sensible Heat Ratio
  3.8248,                                 !- Gross Rated Cooling COP {W/W}
  0.372176290455913,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d25157be-1240-4bfd-a3aa-6ecd87d6141e}, !- Total Cooling Capacity Function of Temperature Curve
  {1eebe856-286e-4992-bb9e-d8a5c9158e13}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {00943cf3-b61b-4f42-b7aa-d5590e15abc8}, !- Energy Input Ratio Function of Temperature Curve
  {71ebdea5-154c-4c34-9b80-c11b05dee1cb}, !- Energy Input Ratio Function of Flow Fraction Curve
  {84506fed-734d-455b-8327-40f42ed7b761}, !- Part Load Fraction Correlation Curve
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  0.5,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {7f6bc9b7-66ad-4e20-881b-61c46425e5fa}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {860bdefe-0955-489a-990e-816f988d0952}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b1bbbbf3-33c9-436c-9927-d3589044dc57}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6e7ce4ea-e2a2-4e4b-946d-984b9bab6b6d}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0ac5f38e-4b9a-409c-b267-04781d6ad1f7}, !- Handle
  Curve Quadratic 29,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c782fe68-0f50-413d-9b11-faeaca1442c7}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7f6bc9b7-66ad-4e20-881b-61c46425e5fa}, !- Handle
  Curve Biquadratic 30,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  0,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  0;                                      !- Maximum Value of y

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {61b78ef8-5c56-429a-b170-c285958e37e5}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 11, !- Name
  6160.93910703383,                       !- Gross Rated Total Cooling Capacity {W}
  autosize,                               !- Gross Rated Sensible Heat Ratio
  3.8248,                                 !- Gross Rated Cooling COP {W/W}
  0.372182331455914,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d25157be-1240-4bfd-a3aa-6ecd87d6141e}, !- Total Cooling Capacity Function of Temperature Curve
  {1eebe856-286e-4992-bb9e-d8a5c9158e13}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {00943cf3-b61b-4f42-b7aa-d5590e15abc8}, !- Energy Input Ratio Function of Temperature Curve
  {71ebdea5-154c-4c34-9b80-c11b05dee1cb}, !- Energy Input Ratio Function of Flow Fraction Curve
  {84506fed-734d-455b-8327-40f42ed7b761}, !- Part Load Fraction Correlation Curve
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  0.5,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {5c0b9303-e58e-45e0-9d75-f9f87af4fcf2}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {44861d05-43d9-45ac-9bd8-1aaec051b388}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b856e490-63cb-48e9-84b5-18a329d19da9}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {13cc3e77-b805-44f6-8203-2d3251b786eb}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2696f326-a2cb-4a64-8d5c-ce862478cba2}, !- Handle
  Curve Quadratic 32,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4e8caeca-88d5-4aee-a30e-51647b89bda8}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5c0b9303-e58e-45e0-9d75-f9f87af4fcf2}, !- Handle
  Curve Biquadratic 33,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  0,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  0;                                      !- Maximum Value of y

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {eb589490-bd0b-4a19-8079-5364b6c9ac68}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 12, !- Name
  6161.03910703383,                       !- Gross Rated Total Cooling Capacity {W}
  autosize,                               !- Gross Rated Sensible Heat Ratio
  3.8248,                                 !- Gross Rated Cooling COP {W/W}
  0.372188372455914,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d25157be-1240-4bfd-a3aa-6ecd87d6141e}, !- Total Cooling Capacity Function of Temperature Curve
  {1eebe856-286e-4992-bb9e-d8a5c9158e13}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {00943cf3-b61b-4f42-b7aa-d5590e15abc8}, !- Energy Input Ratio Function of Temperature Curve
  {71ebdea5-154c-4c34-9b80-c11b05dee1cb}, !- Energy Input Ratio Function of Flow Fraction Curve
  {84506fed-734d-455b-8327-40f42ed7b761}, !- Part Load Fraction Correlation Curve
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  0.5,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {05544945-4b33-461c-8ae4-405f38900be1}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {e11074f0-4b8a-444f-847c-7a7ccbb5870f}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2c0c7980-6965-4c0b-a029-4af5fbba79f0}, !- Handle
  Curve Quadratic 34,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cc8dad60-34aa-4be5-aa35-8b2de5fbe570}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dfcfc0e9-762e-4faf-8edf-3c1669436fb9}, !- Handle
  Curve Quadratic 35,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {947d8479-75c0-4fe7-af6f-880d0b11eac8}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {05544945-4b33-461c-8ae4-405f38900be1}, !- Handle
  Curve Biquadratic 36,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  0,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  0;                                      !- Maximum Value of y

OS:Coil:Heating:Gas:MultiStage,
  {59d305a9-2216-45c6-8c1d-89da82d0c3ee}, !- Handle
  Coil Heating Gas Multi Stage 3 34kBtu/hr 0.924 AFUE, !- Name
  ,                                       !- Availability Schedule
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  {69f6b026-e989-4fef-b3a5-c0312d7c3335}, !- Part Load Fraction Correlation Curve
  ,                                       !- Parasitic Gas Load {W}
  {443e923f-7319-425b-aba7-a1bea039a15e}, !- Stage 1
  {0509afd7-a664-428d-bec5-4ceca45f525d}, !- Stage 2
  {f82f2278-69dc-4434-88d4-0a3d6a071fe8}, !- Stage 3
  {525161b8-b752-44dd-903e-902cb9fb12ef}; !- Stage 4

OS:Coil:Heating:Gas:MultiStage:StageData,
  {443e923f-7319-425b-aba7-a1bea039a15e}, !- Handle
  Coil Heating Gas Multi Stage Stage Data 9, !- Name
  0.924,                                  !- Gas Burner Efficiency {W/W}
  4951.12124527416,                       !- Nominal Capacity {W}
  0;                                      !- Parasitic Electric Load {W}

OS:Coil:Heating:Gas:MultiStage:StageData,
  {0509afd7-a664-428d-bec5-4ceca45f525d}, !- Handle
  Coil Heating Gas Multi Stage Stage Data 10, !- Name
  0.924,                                  !- Gas Burner Efficiency {W/W}
  9902.24249054833,                       !- Nominal Capacity {W}
  0;                                      !- Parasitic Electric Load {W}

OS:Coil:Heating:Gas:MultiStage:StageData,
  {f82f2278-69dc-4434-88d4-0a3d6a071fe8}, !- Handle
  Coil Heating Gas Multi Stage Stage Data 11, !- Name
  0.924,                                  !- Gas Burner Efficiency {W/W}
  9902.34249054833,                       !- Nominal Capacity {W}
  0;                                      !- Parasitic Electric Load {W}

OS:Coil:Heating:Gas:MultiStage:StageData,
  {525161b8-b752-44dd-903e-902cb9fb12ef}, !- Handle
  Coil Heating Gas Multi Stage Stage Data 12, !- Name
  0.924,                                  !- Gas Burner Efficiency {W/W}
  9902.44249054833,                       !- Nominal Capacity {W}
  0;                                      !- Parasitic Electric Load {W}

OS:Coil:Heating:Gas,
  {4a1ed9ab-1889-4882-afb4-ecdf24ae19db}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  0.001,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {5980c9c8-f033-4a27-9252-6c5b48011980}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8f406f05-d3b3-46ad-83f9-7e69726c1618}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8f406f05-d3b3-46ad-83f9-7e69726c1618}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8bbbee1c-4670-4001-8222-ec54534ee5fd}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {5980c9c8-f033-4a27-9252-6c5b48011980}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7b22fffa-1744-4b88-b2e1-13e765eeb721}, !- Mixed Air Node Name
  {b4e71f51-79aa-4cb1-b56a-494341775a2c}, !- Outdoor Air Stream Node Name
  {a3029be1-601e-4f82-87d2-2c8a7e20c9fb}, !- Relief Air Stream Node Name
  {beaad9ed-2601-4e8e-abf0-e9786cd15d68}; !- Return Air Stream Node Name

OS:Node,
  {86c4673e-d728-457d-9463-72bcf617a792}, !- Handle
  Node 46,                                !- Name
  ,                                       !- Inlet Port
  {b4e71f51-79aa-4cb1-b56a-494341775a2c}; !- Outlet Port

OS:Connection,
  {b4e71f51-79aa-4cb1-b56a-494341775a2c}, !- Handle
  {5b0b4368-2857-4547-93a1-29abe5bcb8d4}, !- Name
  {86c4673e-d728-457d-9463-72bcf617a792}, !- Source Object
  3,                                      !- Outlet Port
  {8bbbee1c-4670-4001-8222-ec54534ee5fd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {61c25792-87dc-4e8c-8832-968f403f55df}, !- Handle
  Node 47,                                !- Name
  {a3029be1-601e-4f82-87d2-2c8a7e20c9fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3029be1-601e-4f82-87d2-2c8a7e20c9fb}, !- Handle
  {343af198-a21c-402f-bcd5-b0e7a5656852}, !- Name
  {8bbbee1c-4670-4001-8222-ec54534ee5fd}, !- Source Object
  7,                                      !- Outlet Port
  {61c25792-87dc-4e8c-8832-968f403f55df}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed,
  {1542656d-6d7c-4e87-a263-1b6b4962fe4d}, !- Handle
  Sp-Perimeter_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN ASHP, !- Name
  ,                                       !- Availability Schedule
  {bed5a641-ab7e-4fdd-851f-0dbbc5871cd7}, !- Air Inlet Node
  {9a215ab2-0598-481e-b11f-f46b20d5e9cb}, !- Air Outlet Node
  {f18d0dca-66ce-467c-8a18-1afbb6211601}, !- Controlling Zone or Thermostat Location
  {40f157cb-ad1d-489c-803f-8c7d68ef349e}, !- Supply Air Fan
  DrawThrough,                            !- Supply Air Fan Placement
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Supply Air Fan Operating Mode Schedule
  {59d305a9-2216-45c6-8c1d-89da82d0c3ee}, !- Heating Coil
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {10452708-9ce4-4424-a781-f23a2868772e}, !- Cooling Coil
  {4a1ed9ab-1889-4882-afb4-ecdf24ae19db}, !- Supplemental Heating Coil
  autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  0,                                      !- Auxiliary On-Cycle Electric Power {W}
  0,                                      !- Auxiliary Off-Cycle Electric Power {W}
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  80,                                     !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node
  ,                                       !- Heat Recovery Water Outlet Node
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  4,                                      !- Number of Speeds for Heating
  4,                                      !- Number of Speeds for Cooling
  autosize,                               !- Speed 1 Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Speed 2 Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Speed 3 Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Speed 4 Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Speed 1 Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Speed 2 Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Speed 3 Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize;                               !- Speed 4 Supply Air Flow Rate During Cooling Operation {m3/s}

OS:Connection,
  {9a215ab2-0598-481e-b11f-f46b20d5e9cb}, !- Handle
  {dbb03cd5-05d0-4574-b9cd-16653c7338c4}, !- Name
  {1542656d-6d7c-4e87-a263-1b6b4962fe4d}, !- Source Object
  4,                                      !- Outlet Port
  {4faead03-0fc6-4dc6-8377-30b0863d2ce6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad2e13bd-a7b3-4c15-a4d1-b067684186e6}, !- Handle
  Node 48,                                !- Name
  {7b22fffa-1744-4b88-b2e1-13e765eeb721}, !- Inlet Port
  {bed5a641-ab7e-4fdd-851f-0dbbc5871cd7}; !- Outlet Port

OS:Connection,
  {beaad9ed-2601-4e8e-abf0-e9786cd15d68}, !- Handle
  {76b3778b-07ce-489d-b4c4-dd7513ae62c5}, !- Name
  {8585e962-3762-4aec-adcd-f08581faaab6}, !- Source Object
  3,                                      !- Outlet Port
  {8bbbee1c-4670-4001-8222-ec54534ee5fd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7b22fffa-1744-4b88-b2e1-13e765eeb721}, !- Handle
  {dec387d0-1f81-4f5a-a8b3-65b9c4d19afc}, !- Name
  {8bbbee1c-4670-4001-8222-ec54534ee5fd}, !- Source Object
  5,                                      !- Outlet Port
  {ad2e13bd-a7b3-4c15-a4d1-b067684186e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bed5a641-ab7e-4fdd-851f-0dbbc5871cd7}, !- Handle
  {6db391d2-b4dc-4ef8-88df-aab4587b3583}, !- Name
  {ad2e13bd-a7b3-4c15-a4d1-b067684186e6}, !- Source Object
  3,                                      !- Outlet Port
  {1542656d-6d7c-4e87-a263-1b6b4962fe4d}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {0e253090-6cdc-4297-bf54-380009b5974c}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {f18d0dca-66ce-467c-8a18-1afbb6211601}, !- Control Zone Name
  {4faead03-0fc6-4dc6-8377-30b0863d2ce6}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {93c8a278-36b3-4f9f-a1ed-a4f8b79b4b06}, !- Handle
  Air Terminal Single Duct Uncontrolled 3, !- Name
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Availability Schedule Name
  {02c47f7e-a598-454c-bda0-7f8bf1ccc7b5}, !- Inlet Air Node Name
  {1a4a52b6-9039-4c07-9497-0d000f21bdd4}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4e6e85a8-1d88-42c3-bf80-45efadee0614}, !- Handle
  Node 49,                                !- Name
  {98082d6b-d30f-4c49-9df7-625009693ae8}, !- Inlet Port
  {44b24c89-d30a-4901-b074-f83fc2cee93a}; !- Outlet Port

OS:Connection,
  {4f1fd6f2-054f-464e-afa9-a00cd3c9694d}, !- Handle
  {f348d5ba-be19-43e7-a2e5-72c36981156e}, !- Name
  {75f37701-09cb-4838-9404-2154ea73bf33}, !- Source Object
  3,                                      !- Outlet Port
  {81360fe7-1fc0-499e-ab3d-fdcdf7410837}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98082d6b-d30f-4c49-9df7-625009693ae8}, !- Handle
  {a204ffc3-cfd7-4ca4-886b-75eea5152f89}, !- Name
  {f18d0dca-66ce-467c-8a18-1afbb6211601}, !- Source Object
  12,                                     !- Outlet Port
  {4e6e85a8-1d88-42c3-bf80-45efadee0614}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44b24c89-d30a-4901-b074-f83fc2cee93a}, !- Handle
  {92fabdaa-a3d7-45b1-bb6c-de5ef97463b7}, !- Name
  {4e6e85a8-1d88-42c3-bf80-45efadee0614}, !- Source Object
  3,                                      !- Outlet Port
  {217a2630-42dd-4f88-a95c-3160654b4936}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02c47f7e-a598-454c-bda0-7f8bf1ccc7b5}, !- Handle
  {1ba52e12-9f63-49ef-9863-194396c02bcf}, !- Name
  {4f624a36-ee6c-462f-8f69-034c5d18f181}, !- Source Object
  3,                                      !- Outlet Port
  {93c8a278-36b3-4f9f-a1ed-a4f8b79b4b06}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a4a52b6-9039-4c07-9497-0d000f21bdd4}, !- Handle
  {4381b432-fafc-4b26-84e0-c7c2cb518999}, !- Name
  {93c8a278-36b3-4f9f-a1ed-a4f8b79b4b06}, !- Source Object
  4,                                      !- Outlet Port
  {75f37701-09cb-4838-9404-2154ea73bf33}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8c415c30-6ce7-4d9d-a056-465b555bb87c}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2fccf875-9b5e-46a5-8824-5705f639435a}, !- Water Inlet Node Name
  {029db9b6-5b74-428e-a234-f66be08543d5}; !- Water Outlet Node Name

OS:Node,
  {eb013051-ca5b-4338-81cd-f09f4dc04bea}, !- Handle
  Node 50,                                !- Name
  {5d0d57eb-716d-4f3b-a9b2-162e5fb8b332}, !- Inlet Port
  {2fccf875-9b5e-46a5-8824-5705f639435a}; !- Outlet Port

OS:Connection,
  {5d0d57eb-716d-4f3b-a9b2-162e5fb8b332}, !- Handle
  {7cb88d91-f65b-46ab-a38d-de3d02926b62}, !- Name
  {450182f7-9aaa-4aea-814d-d212b877d427}, !- Source Object
  5,                                      !- Outlet Port
  {eb013051-ca5b-4338-81cd-f09f4dc04bea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7231d1c2-2d00-47d3-8013-9413140b115a}, !- Handle
  Node 51,                                !- Name
  {029db9b6-5b74-428e-a234-f66be08543d5}, !- Inlet Port
  {5a41e709-e80a-47da-9c34-df4fb7e5e95c}; !- Outlet Port

OS:Connection,
  {2fccf875-9b5e-46a5-8824-5705f639435a}, !- Handle
  {a21012dd-9ffa-49a5-bea3-486c3c3d7c23}, !- Name
  {eb013051-ca5b-4338-81cd-f09f4dc04bea}, !- Source Object
  3,                                      !- Outlet Port
  {8c415c30-6ce7-4d9d-a056-465b555bb87c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {029db9b6-5b74-428e-a234-f66be08543d5}, !- Handle
  {1b2e5809-f361-4868-9f3a-05219f449cfb}, !- Name
  {8c415c30-6ce7-4d9d-a056-465b555bb87c}, !- Source Object
  10,                                     !- Outlet Port
  {7231d1c2-2d00-47d3-8013-9413140b115a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a41e709-e80a-47da-9c34-df4fb7e5e95c}, !- Handle
  {4cfae0d9-a848-4a46-a16b-bec40399abf9}, !- Name
  {7231d1c2-2d00-47d3-8013-9413140b115a}, !- Source Object
  3,                                      !- Outlet Port
  {19c769a4-d99e-4a2e-9b6b-7fe77ae365bf}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6ba69474-b485-47db-a3da-e0dc8741ce1b}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Availability Schedule Name
  {8c415c30-6ce7-4d9d-a056-465b555bb87c}; !- Heating Coil Name

OS:AirLoopHVAC,
  {4e439c27-d253-45b1-be54-a3dc48c408d5}, !- Handle
  Sp-Perimeter_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Availability Schedule
  {56a29b1b-cb4b-4967-8bfb-f951376752cd}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {958587b2-0a9f-4a06-93fd-8be815556149}, !- Supply Side Inlet Node Name
  {bba7e891-9c77-45bc-8225-9e8604ec1a78}, !- Demand Side Outlet Node Name
  {6a5c6e2e-01c0-454b-8fed-01408cc5fe4f}, !- Demand Side Inlet Node A
  {2eb987cf-c85b-4304-8a6e-85034d5b7e13}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7bda97b2-8ee0-45c7-b0d2-65b9a5e396eb}, !- Demand Mixer Name
  {2ecaf0c6-e33d-4f73-922d-c0179a947d9d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bf526e3d-3d5d-422f-ba1b-505815b7e768}, !- Handle
  Node 52,                                !- Name
  {958587b2-0a9f-4a06-93fd-8be815556149}, !- Inlet Port
  {8abdd49c-bb98-4251-a7f7-af7231f1d0e9}; !- Outlet Port

OS:Node,
  {85fa849f-b649-47e2-8cd9-f33257d170c5}, !- Handle
  Node 53,                                !- Name
  {4e0c0ad3-ba6e-4f26-a1ca-a36b5d2bd64c}, !- Inlet Port
  {2eb987cf-c85b-4304-8a6e-85034d5b7e13}; !- Outlet Port

OS:Connection,
  {958587b2-0a9f-4a06-93fd-8be815556149}, !- Handle
  {f3345087-85bc-433b-a622-961759f28f5c}, !- Name
  {4e439c27-d253-45b1-be54-a3dc48c408d5}, !- Source Object
  8,                                      !- Outlet Port
  {bf526e3d-3d5d-422f-ba1b-505815b7e768}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eb987cf-c85b-4304-8a6e-85034d5b7e13}, !- Handle
  {9367f37d-4d79-4ead-974b-002ce7c9f239}, !- Name
  {85fa849f-b649-47e2-8cd9-f33257d170c5}, !- Source Object
  3,                                      !- Outlet Port
  {4e439c27-d253-45b1-be54-a3dc48c408d5}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {514e406b-b836-4376-8551-dfbed4823e7e}, !- Handle
  Node 54,                                !- Name
  {6a5c6e2e-01c0-454b-8fed-01408cc5fe4f}, !- Inlet Port
  {f295cbea-f55a-4c4e-914b-2ce909e84fcb}; !- Outlet Port

OS:Node,
  {1929df42-5803-4841-8bad-e0ddb0a37154}, !- Handle
  Node 55,                                !- Name
  {aa8404f5-0c1c-45f3-97b6-cd0040a7287d}, !- Inlet Port
  {bba7e891-9c77-45bc-8225-9e8604ec1a78}; !- Outlet Port

OS:Node,
  {28906135-2aa4-4fe5-ab82-87e1519de7d5}, !- Handle
  Node 56,                                !- Name
  {0ca3d690-b827-4f9d-a109-a516d6ea79c6}, !- Inlet Port
  {2b73da16-75bd-45b9-9417-d82c40239b32}; !- Outlet Port

OS:Connection,
  {6a5c6e2e-01c0-454b-8fed-01408cc5fe4f}, !- Handle
  {f4ec2771-9ca4-4344-ac22-22dac2cbecd9}, !- Name
  {4e439c27-d253-45b1-be54-a3dc48c408d5}, !- Source Object
  10,                                     !- Outlet Port
  {514e406b-b836-4376-8551-dfbed4823e7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bba7e891-9c77-45bc-8225-9e8604ec1a78}, !- Handle
  {d17446fe-c705-465c-bae2-845776e44e08}, !- Name
  {1929df42-5803-4841-8bad-e0ddb0a37154}, !- Source Object
  3,                                      !- Outlet Port
  {4e439c27-d253-45b1-be54-a3dc48c408d5}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2ecaf0c6-e33d-4f73-922d-c0179a947d9d}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {f295cbea-f55a-4c4e-914b-2ce909e84fcb}, !- Inlet Node Name
  {34cf21d6-5720-43be-96a8-e47c95d2d89d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7bda97b2-8ee0-45c7-b0d2-65b9a5e396eb}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {aa8404f5-0c1c-45f3-97b6-cd0040a7287d}, !- Outlet Node Name
  {a9da84ab-1937-4c59-82f8-0da6854332f5}; !- Inlet Node Name 1

OS:Connection,
  {f295cbea-f55a-4c4e-914b-2ce909e84fcb}, !- Handle
  {01e0c1cc-6cb3-438c-a559-c621e761dc0d}, !- Name
  {514e406b-b836-4376-8551-dfbed4823e7e}, !- Source Object
  3,                                      !- Outlet Port
  {2ecaf0c6-e33d-4f73-922d-c0179a947d9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa8404f5-0c1c-45f3-97b6-cd0040a7287d}, !- Handle
  {c59b9573-75cd-46cb-bb8f-ae48b4217451}, !- Name
  {7bda97b2-8ee0-45c7-b0d2-65b9a5e396eb}, !- Source Object
  2,                                      !- Outlet Port
  {1929df42-5803-4841-8bad-e0ddb0a37154}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e432134d-0035-44f0-8fcf-c1947d288f94}, !- Handle
  {4e439c27-d253-45b1-be54-a3dc48c408d5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {56a29b1b-cb4b-4967-8bfb-f951376752cd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Fan:ConstantVolume,
  {a023249b-ced2-4245-8291-38eb87d288a5}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:MultiSpeed,
  {a959e571-edc7-4b20-a428-f99c2be539a5}, !- Handle
  Coil Cooling DX Multi Speed 4 21kBtu/hr 14.0SEER, !- Name
  ,                                       !- Availability Schedule
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Condensate Collection Water Storage Tank
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  ,                                       !- Apply Latent Degradation to Speeds Greater than 1
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  {a2c04160-3c8b-4bbc-8f27-cfbe1ea4dfe3}, !- Stage 1
  {3ee5d6bd-4bd3-4034-b287-b374383f35b3}, !- Stage 2
  {5da8594d-4d26-44aa-84ca-3253bbb1f465}, !- Stage 3
  {0dc1a052-acee-47f0-88c4-b463b5f2f361}; !- Stage 4

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {a2c04160-3c8b-4bbc-8f27-cfbe1ea4dfe3}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 13, !- Name
  3092.77860618076,                       !- Gross Rated Total Cooling Capacity {W}
  autosize,                               !- Gross Rated Sensible Heat Ratio
  3.8248,                                 !- Gross Rated Cooling COP {W/W}
  0.18683475559938,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d25157be-1240-4bfd-a3aa-6ecd87d6141e}, !- Total Cooling Capacity Function of Temperature Curve
  {1eebe856-286e-4992-bb9e-d8a5c9158e13}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {00943cf3-b61b-4f42-b7aa-d5590e15abc8}, !- Energy Input Ratio Function of Temperature Curve
  {71ebdea5-154c-4c34-9b80-c11b05dee1cb}, !- Energy Input Ratio Function of Flow Fraction Curve
  {84506fed-734d-455b-8327-40f42ed7b761}, !- Part Load Fraction Correlation Curve
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  0.5,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {bd666a18-50c6-4d67-92ed-7354061589c3}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {592b4ec9-a540-4ec8-a804-c297f9eeab50}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {341e1f89-ae3f-4644-947d-6cd55e6f4d8b}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {31d0b5ee-25f8-4c92-bb51-7f9bcbd094d5}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {af9a400f-75bc-4b65-9440-865ef879a191}, !- Handle
  Curve Quadratic 38,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {903c2d12-b9c9-4c2e-b78b-915b3943caf6}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bd666a18-50c6-4d67-92ed-7354061589c3}, !- Handle
  Curve Biquadratic 39,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  0,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  0;                                      !- Maximum Value of y

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {3ee5d6bd-4bd3-4034-b287-b374383f35b3}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 14, !- Name
  6185.55721236151,                       !- Gross Rated Total Cooling Capacity {W}
  autosize,                               !- Gross Rated Sensible Heat Ratio
  3.8248,                                 !- Gross Rated Cooling COP {W/W}
  0.373669511198759,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d25157be-1240-4bfd-a3aa-6ecd87d6141e}, !- Total Cooling Capacity Function of Temperature Curve
  {1eebe856-286e-4992-bb9e-d8a5c9158e13}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {00943cf3-b61b-4f42-b7aa-d5590e15abc8}, !- Energy Input Ratio Function of Temperature Curve
  {71ebdea5-154c-4c34-9b80-c11b05dee1cb}, !- Energy Input Ratio Function of Flow Fraction Curve
  {84506fed-734d-455b-8327-40f42ed7b761}, !- Part Load Fraction Correlation Curve
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  0.5,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {ef12b71c-4580-4ba3-b7a2-a59adb6a5953}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {c1f93c56-8e98-4b67-8066-3636375e2be7}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a5394bd3-ecf8-42ef-b206-6230ebbd3968}, !- Handle
  Curve Quadratic 40,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5218dc1c-6a2e-49b5-bd86-5af7cffd28b0}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {70367ef5-b35a-4e64-b8ee-0a9e8f2609db}, !- Handle
  Curve Quadratic 41,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {982ffe10-afa6-40b0-bfc2-94fd87ec7561}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ef12b71c-4580-4ba3-b7a2-a59adb6a5953}, !- Handle
  Curve Biquadratic 42,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  0,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  0;                                      !- Maximum Value of y

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {5da8594d-4d26-44aa-84ca-3253bbb1f465}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 15, !- Name
  6185.65721236151,                       !- Gross Rated Total Cooling Capacity {W}
  autosize,                               !- Gross Rated Sensible Heat Ratio
  3.8248,                                 !- Gross Rated Cooling COP {W/W}
  0.373675552198759,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d25157be-1240-4bfd-a3aa-6ecd87d6141e}, !- Total Cooling Capacity Function of Temperature Curve
  {1eebe856-286e-4992-bb9e-d8a5c9158e13}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {00943cf3-b61b-4f42-b7aa-d5590e15abc8}, !- Energy Input Ratio Function of Temperature Curve
  {71ebdea5-154c-4c34-9b80-c11b05dee1cb}, !- Energy Input Ratio Function of Flow Fraction Curve
  {84506fed-734d-455b-8327-40f42ed7b761}, !- Part Load Fraction Correlation Curve
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  0.5,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {f925fca4-7bb3-424c-aa58-00a38c7adc31}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {dfc145eb-5c6e-496f-a5fa-73e469cebbc4}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {57aee4b4-7786-4407-aadf-0105bb894a22}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5469ed59-d0fc-415e-88d8-6e84145dcc3b}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9055ce96-7210-493d-bb18-6994522967d0}, !- Handle
  Curve Quadratic 44,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cd90ed3d-3fe6-47ff-b88d-834fae2f4528}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f925fca4-7bb3-424c-aa58-00a38c7adc31}, !- Handle
  Curve Biquadratic 45,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  0,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  0;                                      !- Maximum Value of y

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {0dc1a052-acee-47f0-88c4-b463b5f2f361}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 16, !- Name
  6185.75721236151,                       !- Gross Rated Total Cooling Capacity {W}
  autosize,                               !- Gross Rated Sensible Heat Ratio
  3.8248,                                 !- Gross Rated Cooling COP {W/W}
  0.373681593198759,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d25157be-1240-4bfd-a3aa-6ecd87d6141e}, !- Total Cooling Capacity Function of Temperature Curve
  {1eebe856-286e-4992-bb9e-d8a5c9158e13}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {00943cf3-b61b-4f42-b7aa-d5590e15abc8}, !- Energy Input Ratio Function of Temperature Curve
  {71ebdea5-154c-4c34-9b80-c11b05dee1cb}, !- Energy Input Ratio Function of Flow Fraction Curve
  {84506fed-734d-455b-8327-40f42ed7b761}, !- Part Load Fraction Correlation Curve
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  0.5,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {ef6c6a81-ea38-4191-bb88-2d5a31dc7bff}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {6a830316-fe73-4662-bfc4-3c0e69324316}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e69b6e8c-25cb-45ca-aa25-98686c4e1014}, !- Handle
  Curve Quadratic 46,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {256538a1-db03-40bf-9b67-321b38c3f9a8}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {678aa818-380d-43e3-938b-e79b905579f5}, !- Handle
  Curve Quadratic 47,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a2b7d629-18b0-4578-9dae-6f1ab98dd0c0}, !- Handle
  Curve Quadratic 48,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ef6c6a81-ea38-4191-bb88-2d5a31dc7bff}, !- Handle
  Curve Biquadratic 48,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  0,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  0;                                      !- Maximum Value of y

OS:Coil:Heating:Gas:MultiStage,
  {e4172db3-8513-47e2-995e-1a251bb360f9}, !- Handle
  Coil Heating Gas Multi Stage 4 38kBtu/hr 0.924 AFUE, !- Name
  ,                                       !- Availability Schedule
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  {69f6b026-e989-4fef-b3a5-c0312d7c3335}, !- Part Load Fraction Correlation Curve
  ,                                       !- Parasitic Gas Load {W}
  {5ca6a1f7-e085-4964-8485-4f15b32e4802}, !- Stage 1
  {b2fc309f-7c99-4124-a416-3dae234447e1}, !- Stage 2
  {8100a5cc-dacf-4ced-81c3-fd984fa83891}, !- Stage 3
  {b42a0b8b-edb0-4356-934c-f1bd36f8dcbf}; !- Stage 4

OS:Coil:Heating:Gas:MultiStage:StageData,
  {5ca6a1f7-e085-4964-8485-4f15b32e4802}, !- Handle
  Coil Heating Gas Multi Stage Stage Data 13, !- Name
  0.924,                                  !- Gas Burner Efficiency {W/W}
  5501.17871870691,                       !- Nominal Capacity {W}
  0;                                      !- Parasitic Electric Load {W}

OS:Coil:Heating:Gas:MultiStage:StageData,
  {b2fc309f-7c99-4124-a416-3dae234447e1}, !- Handle
  Coil Heating Gas Multi Stage Stage Data 14, !- Name
  0.924,                                  !- Gas Burner Efficiency {W/W}
  11002.3574374138,                       !- Nominal Capacity {W}
  0;                                      !- Parasitic Electric Load {W}

OS:Coil:Heating:Gas:MultiStage:StageData,
  {8100a5cc-dacf-4ced-81c3-fd984fa83891}, !- Handle
  Coil Heating Gas Multi Stage Stage Data 15, !- Name
  0.924,                                  !- Gas Burner Efficiency {W/W}
  11002.4574374138,                       !- Nominal Capacity {W}
  0;                                      !- Parasitic Electric Load {W}

OS:Coil:Heating:Gas:MultiStage:StageData,
  {b42a0b8b-edb0-4356-934c-f1bd36f8dcbf}, !- Handle
  Coil Heating Gas Multi Stage Stage Data 16, !- Name
  0.924,                                  !- Gas Burner Efficiency {W/W}
  11002.5574374138,                       !- Nominal Capacity {W}
  0;                                      !- Parasitic Electric Load {W}

OS:Coil:Heating:Gas,
  {3364757f-6b52-4778-8b22-1853d1528174}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  0.001,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {2bf01d01-266e-4fdf-8d01-17bb30607dc1}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {10a38fcc-5e41-400d-b1da-6a0e898c8bb9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {10a38fcc-5e41-400d-b1da-6a0e898c8bb9}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ea9e081a-f6a8-47cb-8423-8bcb2dd6d0a9}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {2bf01d01-266e-4fdf-8d01-17bb30607dc1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {462d9ede-8c7b-4905-8225-3991530604b9}, !- Mixed Air Node Name
  {5354f38b-97a1-4219-9744-4b1712622ad7}, !- Outdoor Air Stream Node Name
  {0e344e25-e702-4c81-a471-868e40f9fb7d}, !- Relief Air Stream Node Name
  {8abdd49c-bb98-4251-a7f7-af7231f1d0e9}; !- Return Air Stream Node Name

OS:Node,
  {79241c83-fdd3-4e5a-adec-0069bc335f05}, !- Handle
  Node 57,                                !- Name
  ,                                       !- Inlet Port
  {5354f38b-97a1-4219-9744-4b1712622ad7}; !- Outlet Port

OS:Connection,
  {5354f38b-97a1-4219-9744-4b1712622ad7}, !- Handle
  {4eb38263-b73b-481e-86ac-91bef68374d0}, !- Name
  {79241c83-fdd3-4e5a-adec-0069bc335f05}, !- Source Object
  3,                                      !- Outlet Port
  {ea9e081a-f6a8-47cb-8423-8bcb2dd6d0a9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0c172da9-5103-443c-a4ed-f538ed63886d}, !- Handle
  Node 58,                                !- Name
  {0e344e25-e702-4c81-a471-868e40f9fb7d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e344e25-e702-4c81-a471-868e40f9fb7d}, !- Handle
  {05172749-c247-4519-989c-1a9aa3a21036}, !- Name
  {ea9e081a-f6a8-47cb-8423-8bcb2dd6d0a9}, !- Source Object
  7,                                      !- Outlet Port
  {0c172da9-5103-443c-a4ed-f538ed63886d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed,
  {b24272a6-5e7c-4153-9747-8eb6e91fb77e}, !- Handle
  Sp-Perimeter_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN ASHP, !- Name
  ,                                       !- Availability Schedule
  {430db464-e5c4-4477-9a1c-b11b63c26d4e}, !- Air Inlet Node
  {4e0c0ad3-ba6e-4f26-a1ca-a36b5d2bd64c}, !- Air Outlet Node
  {ba83e0ff-08ac-48ff-b7aa-0ec224fecbd6}, !- Controlling Zone or Thermostat Location
  {a023249b-ced2-4245-8291-38eb87d288a5}, !- Supply Air Fan
  DrawThrough,                            !- Supply Air Fan Placement
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Supply Air Fan Operating Mode Schedule
  {e4172db3-8513-47e2-995e-1a251bb360f9}, !- Heating Coil
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {a959e571-edc7-4b20-a428-f99c2be539a5}, !- Cooling Coil
  {3364757f-6b52-4778-8b22-1853d1528174}, !- Supplemental Heating Coil
  autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  0,                                      !- Auxiliary On-Cycle Electric Power {W}
  0,                                      !- Auxiliary Off-Cycle Electric Power {W}
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  80,                                     !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node
  ,                                       !- Heat Recovery Water Outlet Node
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  4,                                      !- Number of Speeds for Heating
  4,                                      !- Number of Speeds for Cooling
  autosize,                               !- Speed 1 Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Speed 2 Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Speed 3 Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Speed 4 Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Speed 1 Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Speed 2 Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Speed 3 Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize;                               !- Speed 4 Supply Air Flow Rate During Cooling Operation {m3/s}

OS:Connection,
  {4e0c0ad3-ba6e-4f26-a1ca-a36b5d2bd64c}, !- Handle
  {01be2a0f-9789-4890-9e07-4bc46da1a30d}, !- Name
  {b24272a6-5e7c-4153-9747-8eb6e91fb77e}, !- Source Object
  4,                                      !- Outlet Port
  {85fa849f-b649-47e2-8cd9-f33257d170c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8fdfeca2-725a-487c-9c7f-160a92346751}, !- Handle
  Node 59,                                !- Name
  {462d9ede-8c7b-4905-8225-3991530604b9}, !- Inlet Port
  {430db464-e5c4-4477-9a1c-b11b63c26d4e}; !- Outlet Port

OS:Connection,
  {8abdd49c-bb98-4251-a7f7-af7231f1d0e9}, !- Handle
  {03599305-9985-46cc-8775-81fc1398356d}, !- Name
  {bf526e3d-3d5d-422f-ba1b-505815b7e768}, !- Source Object
  3,                                      !- Outlet Port
  {ea9e081a-f6a8-47cb-8423-8bcb2dd6d0a9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {462d9ede-8c7b-4905-8225-3991530604b9}, !- Handle
  {233d37a6-d43f-40d9-aa9a-9363ef8b17c7}, !- Name
  {ea9e081a-f6a8-47cb-8423-8bcb2dd6d0a9}, !- Source Object
  5,                                      !- Outlet Port
  {8fdfeca2-725a-487c-9c7f-160a92346751}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {430db464-e5c4-4477-9a1c-b11b63c26d4e}, !- Handle
  {b14ce8a9-6e7e-4bad-a018-cb18f56338b1}, !- Name
  {8fdfeca2-725a-487c-9c7f-160a92346751}, !- Source Object
  3,                                      !- Outlet Port
  {b24272a6-5e7c-4153-9747-8eb6e91fb77e}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {937d5e97-acfe-415a-a4c3-fd8c1888f964}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {ba83e0ff-08ac-48ff-b7aa-0ec224fecbd6}, !- Control Zone Name
  {85fa849f-b649-47e2-8cd9-f33257d170c5}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {eccdf85b-315b-41ad-80ee-0dff78f59163}, !- Handle
  Air Terminal Single Duct Uncontrolled 4, !- Name
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Availability Schedule Name
  {34cf21d6-5720-43be-96a8-e47c95d2d89d}, !- Inlet Air Node Name
  {0ca3d690-b827-4f9d-a109-a516d6ea79c6}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {24c66c52-fcd1-448d-b0e8-a17e9acc289f}, !- Handle
  Node 60,                                !- Name
  {2c714c1c-46b6-41cf-a537-b07fab849d45}, !- Inlet Port
  {a9da84ab-1937-4c59-82f8-0da6854332f5}; !- Outlet Port

OS:Connection,
  {2b73da16-75bd-45b9-9417-d82c40239b32}, !- Handle
  {9ea4040a-3acf-4513-88d7-00eb8f4c395f}, !- Name
  {28906135-2aa4-4fe5-ab82-87e1519de7d5}, !- Source Object
  3,                                      !- Outlet Port
  {0024ad2b-3ece-43fe-ac40-d23e7d70b4ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c714c1c-46b6-41cf-a537-b07fab849d45}, !- Handle
  {1d1d209f-b5d0-4026-bed2-ab235119d99f}, !- Name
  {ba83e0ff-08ac-48ff-b7aa-0ec224fecbd6}, !- Source Object
  12,                                     !- Outlet Port
  {24c66c52-fcd1-448d-b0e8-a17e9acc289f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9da84ab-1937-4c59-82f8-0da6854332f5}, !- Handle
  {0e66194c-53e2-401b-ae3d-988838d2034f}, !- Name
  {24c66c52-fcd1-448d-b0e8-a17e9acc289f}, !- Source Object
  3,                                      !- Outlet Port
  {7bda97b2-8ee0-45c7-b0d2-65b9a5e396eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34cf21d6-5720-43be-96a8-e47c95d2d89d}, !- Handle
  {e8cfbf92-a7d9-4093-af55-4208a0e95be1}, !- Name
  {2ecaf0c6-e33d-4f73-922d-c0179a947d9d}, !- Source Object
  3,                                      !- Outlet Port
  {eccdf85b-315b-41ad-80ee-0dff78f59163}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ca3d690-b827-4f9d-a109-a516d6ea79c6}, !- Handle
  {d237d49e-7aab-4d00-89cf-1e3107ddab70}, !- Name
  {eccdf85b-315b-41ad-80ee-0dff78f59163}, !- Source Object
  4,                                      !- Outlet Port
  {28906135-2aa4-4fe5-ab82-87e1519de7d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6eef3ff8-6aa4-4d99-82fd-20ca22a697b8}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4d61f8ed-8dc9-4140-801e-f428c26469b7}, !- Water Inlet Node Name
  {7e949262-3b72-4372-9c98-45ac62f256c6}; !- Water Outlet Node Name

OS:Node,
  {f9f1f545-cb06-423b-8a29-cb23e4149b98}, !- Handle
  Node 61,                                !- Name
  {c74733c5-eec0-422e-bebd-562cbcd93941}, !- Inlet Port
  {4d61f8ed-8dc9-4140-801e-f428c26469b7}; !- Outlet Port

OS:Connection,
  {c74733c5-eec0-422e-bebd-562cbcd93941}, !- Handle
  {16f923ef-9eef-48e5-9131-0cb5a4efb109}, !- Name
  {450182f7-9aaa-4aea-814d-d212b877d427}, !- Source Object
  6,                                      !- Outlet Port
  {f9f1f545-cb06-423b-8a29-cb23e4149b98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89161c94-8980-439e-80a7-c466c47c833b}, !- Handle
  Node 62,                                !- Name
  {7e949262-3b72-4372-9c98-45ac62f256c6}, !- Inlet Port
  {001c431d-3b6f-42b5-9f80-725787f1efd0}; !- Outlet Port

OS:Connection,
  {4d61f8ed-8dc9-4140-801e-f428c26469b7}, !- Handle
  {0dd82c35-fd75-4cfb-9760-4236483634e0}, !- Name
  {f9f1f545-cb06-423b-8a29-cb23e4149b98}, !- Source Object
  3,                                      !- Outlet Port
  {6eef3ff8-6aa4-4d99-82fd-20ca22a697b8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7e949262-3b72-4372-9c98-45ac62f256c6}, !- Handle
  {5047b07a-b5d5-4b79-b346-5b64d643f236}, !- Name
  {6eef3ff8-6aa4-4d99-82fd-20ca22a697b8}, !- Source Object
  10,                                     !- Outlet Port
  {89161c94-8980-439e-80a7-c466c47c833b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {001c431d-3b6f-42b5-9f80-725787f1efd0}, !- Handle
  {c8ecd3f3-9953-4068-bc7e-0d006f230d10}, !- Name
  {89161c94-8980-439e-80a7-c466c47c833b}, !- Source Object
  3,                                      !- Outlet Port
  {19c769a4-d99e-4a2e-9b6b-7fe77ae365bf}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {66d8f04c-6046-46d2-aeaf-b7ff28427dba}, !- Handle
  Zone HVAC Baseboard Convective Water 4, !- Name
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Availability Schedule Name
  {6eef3ff8-6aa4-4d99-82fd-20ca22a697b8}; !- Heating Coil Name

OS:AirLoopHVAC,
  {ebc5c602-4192-4ab8-8e6a-efb4ed8b8384}, !- Handle
  Sp-Core_ZN Sys-3 Flr-1 Sch-A HPlcmt-core ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Availability Schedule
  {237b4758-4784-4448-b693-1700dc8bf4d7}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3a5421db-cb75-4191-b056-a0ccc0609169}, !- Supply Side Inlet Node Name
  {1197aee9-6c9f-4f84-8e38-235f618f2fa3}, !- Demand Side Outlet Node Name
  {c6022f34-77f1-4d29-a118-9447e7ebd275}, !- Demand Side Inlet Node A
  {ad046799-f007-47df-b943-64d655983e32}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {20d6d645-f867-4cc3-b6c7-dd2d787332de}, !- Demand Mixer Name
  {4af99ed6-8072-4910-a973-354adb572b36}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {33b662ae-7f45-4dd4-9d8f-d653ecc458b1}, !- Handle
  Node 63,                                !- Name
  {3a5421db-cb75-4191-b056-a0ccc0609169}, !- Inlet Port
  {f2f09669-6ebc-4d89-8b97-25c2e3cdf9f7}; !- Outlet Port

OS:Node,
  {5e6629d7-0df7-40e4-a71a-b0c27225c141}, !- Handle
  Node 64,                                !- Name
  {25df35ba-3afa-4e0c-bf97-8428f76d8768}, !- Inlet Port
  {ad046799-f007-47df-b943-64d655983e32}; !- Outlet Port

OS:Connection,
  {3a5421db-cb75-4191-b056-a0ccc0609169}, !- Handle
  {605311de-7aab-495d-b654-5f313edbe165}, !- Name
  {ebc5c602-4192-4ab8-8e6a-efb4ed8b8384}, !- Source Object
  8,                                      !- Outlet Port
  {33b662ae-7f45-4dd4-9d8f-d653ecc458b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad046799-f007-47df-b943-64d655983e32}, !- Handle
  {dd3e32c1-9293-424e-a4d1-55837ecf0fd7}, !- Name
  {5e6629d7-0df7-40e4-a71a-b0c27225c141}, !- Source Object
  3,                                      !- Outlet Port
  {ebc5c602-4192-4ab8-8e6a-efb4ed8b8384}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {dcfca64c-b523-43c1-a104-8d9dc309a374}, !- Handle
  Node 65,                                !- Name
  {c6022f34-77f1-4d29-a118-9447e7ebd275}, !- Inlet Port
  {a2cc6245-a9b5-485a-b20e-ebb861597ef5}; !- Outlet Port

OS:Node,
  {b8509845-f543-489c-af2c-de36dbfbbf9f}, !- Handle
  Node 66,                                !- Name
  {4967d80c-7114-439b-a70a-e8363b559ca0}, !- Inlet Port
  {1197aee9-6c9f-4f84-8e38-235f618f2fa3}; !- Outlet Port

OS:Node,
  {b9b25657-6eb2-4941-af5a-aef85a765bdd}, !- Handle
  Node 67,                                !- Name
  {efc3ef8e-cc56-4856-8213-2e5bf04b7a1a}, !- Inlet Port
  {310a14df-9e3b-403a-ad06-a1a83e6c417f}; !- Outlet Port

OS:Connection,
  {c6022f34-77f1-4d29-a118-9447e7ebd275}, !- Handle
  {6e62b365-355f-4569-aa0d-fc4aa9204187}, !- Name
  {ebc5c602-4192-4ab8-8e6a-efb4ed8b8384}, !- Source Object
  10,                                     !- Outlet Port
  {dcfca64c-b523-43c1-a104-8d9dc309a374}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1197aee9-6c9f-4f84-8e38-235f618f2fa3}, !- Handle
  {0d612c37-57c6-4988-a052-45295ec4e30e}, !- Name
  {b8509845-f543-489c-af2c-de36dbfbbf9f}, !- Source Object
  3,                                      !- Outlet Port
  {ebc5c602-4192-4ab8-8e6a-efb4ed8b8384}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4af99ed6-8072-4910-a973-354adb572b36}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {a2cc6245-a9b5-485a-b20e-ebb861597ef5}, !- Inlet Node Name
  {fb1ea74c-337d-4a4d-af8f-bca4ce5565b7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {20d6d645-f867-4cc3-b6c7-dd2d787332de}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {4967d80c-7114-439b-a70a-e8363b559ca0}, !- Outlet Node Name
  {c43f9ab1-d1ee-4837-86b9-ff4d8ed002f1}; !- Inlet Node Name 1

OS:Connection,
  {a2cc6245-a9b5-485a-b20e-ebb861597ef5}, !- Handle
  {0bf2d346-8612-42b2-a897-a9eae345dfcb}, !- Name
  {dcfca64c-b523-43c1-a104-8d9dc309a374}, !- Source Object
  3,                                      !- Outlet Port
  {4af99ed6-8072-4910-a973-354adb572b36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4967d80c-7114-439b-a70a-e8363b559ca0}, !- Handle
  {213cdfca-d592-423c-a934-773aa32350f9}, !- Name
  {20d6d645-f867-4cc3-b6c7-dd2d787332de}, !- Source Object
  2,                                      !- Outlet Port
  {b8509845-f543-489c-af2c-de36dbfbbf9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {18362238-dc38-45da-89e5-eab449edd9a4}, !- Handle
  {ebc5c602-4192-4ab8-8e6a-efb4ed8b8384}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {237b4758-4784-4448-b693-1700dc8bf4d7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Fan:ConstantVolume,
  {0c8e7e7e-7b17-4c75-a24f-b13173d00750}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:MultiSpeed,
  {d9735926-1244-4bac-a3ad-f744fd8ed0d4}, !- Handle
  Coil Cooling DX Multi Speed 5 17kBtu/hr 14.0SEER, !- Name
  ,                                       !- Availability Schedule
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Condensate Collection Water Storage Tank
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  ,                                       !- Apply Latent Degradation to Speeds Greater than 1
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  {b48bc2a8-2ec4-4d03-8c74-e252a3123899}, !- Stage 1
  {6dc25589-9e4f-4f29-aed6-83f5d3c2e687}, !- Stage 2
  {0fc9a97e-6f23-4b7a-9100-dffcfdac6db0}, !- Stage 3
  {1bea87f4-b953-4173-b8a4-164fa8c6975f}; !- Stage 4

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {b48bc2a8-2ec4-4d03-8c74-e252a3123899}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 17, !- Name
  2461.77495190219,                       !- Gross Rated Total Cooling Capacity {W}
  autosize,                               !- Gross Rated Sensible Heat Ratio
  3.8248,                                 !- Gross Rated Cooling COP {W/W}
  0.148715824844412,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d25157be-1240-4bfd-a3aa-6ecd87d6141e}, !- Total Cooling Capacity Function of Temperature Curve
  {1eebe856-286e-4992-bb9e-d8a5c9158e13}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {00943cf3-b61b-4f42-b7aa-d5590e15abc8}, !- Energy Input Ratio Function of Temperature Curve
  {71ebdea5-154c-4c34-9b80-c11b05dee1cb}, !- Energy Input Ratio Function of Flow Fraction Curve
  {84506fed-734d-455b-8327-40f42ed7b761}, !- Part Load Fraction Correlation Curve
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  0.5,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {bef131ec-8e67-48a6-bcab-1251975bcbdf}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {98d52c1f-2fb0-406b-b4f7-f5828cf73ccb}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9f1b8db3-d51c-471d-b4d9-f8748846270a}, !- Handle
  Curve Quadratic 49,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d64fc740-9eeb-44f1-af11-843b9d6cf2ea}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4daafdc7-acf2-400b-9291-18a718dbae61}, !- Handle
  Curve Quadratic 50,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8e08e5d3-13ea-4c55-ae29-aa0f1b509900}, !- Handle
  Curve Quadratic 51,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bef131ec-8e67-48a6-bcab-1251975bcbdf}, !- Handle
  Curve Biquadratic 51,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  0,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  0;                                      !- Maximum Value of y

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {6dc25589-9e4f-4f29-aed6-83f5d3c2e687}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 18, !- Name
  4923.54990380439,                       !- Gross Rated Total Cooling Capacity {W}
  autosize,                               !- Gross Rated Sensible Heat Ratio
  3.8248,                                 !- Gross Rated Cooling COP {W/W}
  0.297431649688823,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d25157be-1240-4bfd-a3aa-6ecd87d6141e}, !- Total Cooling Capacity Function of Temperature Curve
  {1eebe856-286e-4992-bb9e-d8a5c9158e13}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {00943cf3-b61b-4f42-b7aa-d5590e15abc8}, !- Energy Input Ratio Function of Temperature Curve
  {71ebdea5-154c-4c34-9b80-c11b05dee1cb}, !- Energy Input Ratio Function of Flow Fraction Curve
  {84506fed-734d-455b-8327-40f42ed7b761}, !- Part Load Fraction Correlation Curve
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  0.5,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {3c9dbdaf-d5fe-40cf-838a-c91c84c5eeb0}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {61efad35-a7e1-40d5-aea7-70575a219aa8}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0ab2c5fd-e2f4-4e59-9870-72a166081d1b}, !- Handle
  Curve Quadratic 52,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3be59c3a-7eaa-4b61-9e1f-0bc80183a051}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {46115874-0810-47ca-b1db-450d81b83fc1}, !- Handle
  Curve Quadratic 53,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {25d79f1e-5afe-4d18-8a09-a5e59e4e580f}, !- Handle
  Curve Quadratic 54,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3c9dbdaf-d5fe-40cf-838a-c91c84c5eeb0}, !- Handle
  Curve Biquadratic 54,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  0,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  0;                                      !- Maximum Value of y

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {0fc9a97e-6f23-4b7a-9100-dffcfdac6db0}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 19, !- Name
  4923.64990380439,                       !- Gross Rated Total Cooling Capacity {W}
  autosize,                               !- Gross Rated Sensible Heat Ratio
  3.8248,                                 !- Gross Rated Cooling COP {W/W}
  0.297437690688823,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d25157be-1240-4bfd-a3aa-6ecd87d6141e}, !- Total Cooling Capacity Function of Temperature Curve
  {1eebe856-286e-4992-bb9e-d8a5c9158e13}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {00943cf3-b61b-4f42-b7aa-d5590e15abc8}, !- Energy Input Ratio Function of Temperature Curve
  {71ebdea5-154c-4c34-9b80-c11b05dee1cb}, !- Energy Input Ratio Function of Flow Fraction Curve
  {84506fed-734d-455b-8327-40f42ed7b761}, !- Part Load Fraction Correlation Curve
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  0.5,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {21c14e18-a80c-4731-b677-0b7f7d124e7e}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {3cf41e87-d0b0-49e6-ad50-ba202c194a0d}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c67711e7-2c51-494d-afff-baf4fdd7d06b}, !- Handle
  Curve Quadratic 55,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0740da75-e49b-44d7-b095-2e6a5b9841e3}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {272dcd4d-d81b-4e56-bfe0-8f4859111676}, !- Handle
  Curve Quadratic 56,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1a650d52-f375-49fb-8988-4a87ef598779}, !- Handle
  Curve Quadratic 57,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {21c14e18-a80c-4731-b677-0b7f7d124e7e}, !- Handle
  Curve Biquadratic 57,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  0,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  0;                                      !- Maximum Value of y

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {1bea87f4-b953-4173-b8a4-164fa8c6975f}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 20, !- Name
  4923.74990380439,                       !- Gross Rated Total Cooling Capacity {W}
  autosize,                               !- Gross Rated Sensible Heat Ratio
  3.8248,                                 !- Gross Rated Cooling COP {W/W}
  0.297443731688823,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d25157be-1240-4bfd-a3aa-6ecd87d6141e}, !- Total Cooling Capacity Function of Temperature Curve
  {1eebe856-286e-4992-bb9e-d8a5c9158e13}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {00943cf3-b61b-4f42-b7aa-d5590e15abc8}, !- Energy Input Ratio Function of Temperature Curve
  {71ebdea5-154c-4c34-9b80-c11b05dee1cb}, !- Energy Input Ratio Function of Flow Fraction Curve
  {84506fed-734d-455b-8327-40f42ed7b761}, !- Part Load Fraction Correlation Curve
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  0.5,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {e827f728-02c8-4668-b5c7-5e6d1a3a2cdb}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {16819694-2b0d-413b-a7e1-396dda54e048}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {14384ec3-2d08-4cb5-9b93-ebd455bf1801}, !- Handle
  Curve Quadratic 58,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bfb73725-52be-4863-9046-d3de3d871da6}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ed195588-c51a-46b6-a39b-a6c19160d892}, !- Handle
  Curve Quadratic 59,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a9b694d1-db74-4fe1-8085-39f1daed5bf3}, !- Handle
  Curve Quadratic 60,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e827f728-02c8-4668-b5c7-5e6d1a3a2cdb}, !- Handle
  Curve Biquadratic 60,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  0,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  0;                                      !- Maximum Value of y

OS:Coil:Heating:Gas:MultiStage,
  {d1932ea1-4624-4426-9e4b-cff6b777a2d5}, !- Handle
  Coil Heating Gas Multi Stage 5 35kBtu/hr 0.924 AFUE, !- Name
  ,                                       !- Availability Schedule
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  {69f6b026-e989-4fef-b3a5-c0312d7c3335}, !- Part Load Fraction Correlation Curve
  ,                                       !- Parasitic Gas Load {W}
  {9da92355-a213-431b-a487-7033a9d93761}, !- Stage 1
  {a724a278-3f21-4621-b734-4f7c7206b130}, !- Stage 2
  {c21f126b-c932-4416-8cf2-c7ae7f54458a}, !- Stage 3
  {b4f2bb69-bfa8-4796-8c64-ebd0662b0904}; !- Stage 4

OS:Coil:Heating:Gas:MultiStage:StageData,
  {9da92355-a213-431b-a487-7033a9d93761}, !- Handle
  Coil Heating Gas Multi Stage Stage Data 17, !- Name
  0.924,                                  !- Gas Burner Efficiency {W/W}
  5071.32682586173,                       !- Nominal Capacity {W}
  0;                                      !- Parasitic Electric Load {W}

OS:Coil:Heating:Gas:MultiStage:StageData,
  {a724a278-3f21-4621-b734-4f7c7206b130}, !- Handle
  Coil Heating Gas Multi Stage Stage Data 18, !- Name
  0.924,                                  !- Gas Burner Efficiency {W/W}
  10142.6536517235,                       !- Nominal Capacity {W}
  0;                                      !- Parasitic Electric Load {W}

OS:Coil:Heating:Gas:MultiStage:StageData,
  {c21f126b-c932-4416-8cf2-c7ae7f54458a}, !- Handle
  Coil Heating Gas Multi Stage Stage Data 19, !- Name
  0.924,                                  !- Gas Burner Efficiency {W/W}
  10142.7536517235,                       !- Nominal Capacity {W}
  0;                                      !- Parasitic Electric Load {W}

OS:Coil:Heating:Gas:MultiStage:StageData,
  {b4f2bb69-bfa8-4796-8c64-ebd0662b0904}, !- Handle
  Coil Heating Gas Multi Stage Stage Data 20, !- Name
  0.924,                                  !- Gas Burner Efficiency {W/W}
  10142.8536517235,                       !- Nominal Capacity {W}
  0;                                      !- Parasitic Electric Load {W}

OS:Coil:Heating:Gas,
  {f0e733bd-b1a2-417a-95dd-d5db72b70da2}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  0.001,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {86ed5601-9e52-4a1d-a4a8-a525de0b0a30}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {da442922-7b71-4739-a0ca-a4c92ac536cf}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {da442922-7b71-4739-a0ca-a4c92ac536cf}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {57c5b5f3-58c2-45ee-9424-72592032b9aa}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {86ed5601-9e52-4a1d-a4a8-a525de0b0a30}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {49662c1c-ffa4-42e7-980c-cdb8a2c4bb4d}, !- Mixed Air Node Name
  {ed402097-4b2d-40ca-b165-831709a0c0e4}, !- Outdoor Air Stream Node Name
  {d168cee5-359a-4cc0-a191-c5a63740a054}, !- Relief Air Stream Node Name
  {f2f09669-6ebc-4d89-8b97-25c2e3cdf9f7}; !- Return Air Stream Node Name

OS:Node,
  {8fe92a63-4a18-4d40-b523-fec8e0a4d6c5}, !- Handle
  Node 68,                                !- Name
  ,                                       !- Inlet Port
  {ed402097-4b2d-40ca-b165-831709a0c0e4}; !- Outlet Port

OS:Connection,
  {ed402097-4b2d-40ca-b165-831709a0c0e4}, !- Handle
  {3bdcd4ab-c4c3-4b60-8406-5403203d8b1b}, !- Name
  {8fe92a63-4a18-4d40-b523-fec8e0a4d6c5}, !- Source Object
  3,                                      !- Outlet Port
  {57c5b5f3-58c2-45ee-9424-72592032b9aa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {574afc41-89e3-4b2f-84c9-547614026fd5}, !- Handle
  Node 69,                                !- Name
  {d168cee5-359a-4cc0-a191-c5a63740a054}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d168cee5-359a-4cc0-a191-c5a63740a054}, !- Handle
  {890d746b-fc50-4560-9e14-9e0d98842f56}, !- Name
  {57c5b5f3-58c2-45ee-9424-72592032b9aa}, !- Source Object
  7,                                      !- Outlet Port
  {574afc41-89e3-4b2f-84c9-547614026fd5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed,
  {5145747c-1434-4c24-bd41-210fe47c21a6}, !- Handle
  Sp-Core_ZN Sys-3 Flr-1 Sch-A HPlcmt-core ZN ASHP, !- Name
  ,                                       !- Availability Schedule
  {e9fb72c6-16ee-48b8-b8ec-129695bae534}, !- Air Inlet Node
  {25df35ba-3afa-4e0c-bf97-8428f76d8768}, !- Air Outlet Node
  {4a56c64a-6340-4b7e-9d96-dc509d072bac}, !- Controlling Zone or Thermostat Location
  {0c8e7e7e-7b17-4c75-a24f-b13173d00750}, !- Supply Air Fan
  DrawThrough,                            !- Supply Air Fan Placement
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Supply Air Fan Operating Mode Schedule
  {d1932ea1-4624-4426-9e4b-cff6b777a2d5}, !- Heating Coil
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {d9735926-1244-4bac-a3ad-f744fd8ed0d4}, !- Cooling Coil
  {f0e733bd-b1a2-417a-95dd-d5db72b70da2}, !- Supplemental Heating Coil
  autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  0,                                      !- Auxiliary On-Cycle Electric Power {W}
  0,                                      !- Auxiliary Off-Cycle Electric Power {W}
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  80,                                     !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node
  ,                                       !- Heat Recovery Water Outlet Node
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  4,                                      !- Number of Speeds for Heating
  4,                                      !- Number of Speeds for Cooling
  autosize,                               !- Speed 1 Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Speed 2 Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Speed 3 Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Speed 4 Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Speed 1 Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Speed 2 Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Speed 3 Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize;                               !- Speed 4 Supply Air Flow Rate During Cooling Operation {m3/s}

OS:Connection,
  {25df35ba-3afa-4e0c-bf97-8428f76d8768}, !- Handle
  {75b1c913-c4a5-4844-bedd-6b8bca948bac}, !- Name
  {5145747c-1434-4c24-bd41-210fe47c21a6}, !- Source Object
  4,                                      !- Outlet Port
  {5e6629d7-0df7-40e4-a71a-b0c27225c141}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96bf3437-9575-4777-8732-c85d7234d316}, !- Handle
  Node 70,                                !- Name
  {49662c1c-ffa4-42e7-980c-cdb8a2c4bb4d}, !- Inlet Port
  {e9fb72c6-16ee-48b8-b8ec-129695bae534}; !- Outlet Port

OS:Connection,
  {f2f09669-6ebc-4d89-8b97-25c2e3cdf9f7}, !- Handle
  {34631f0a-b0c1-45e5-8f56-9583c19220df}, !- Name
  {33b662ae-7f45-4dd4-9d8f-d653ecc458b1}, !- Source Object
  3,                                      !- Outlet Port
  {57c5b5f3-58c2-45ee-9424-72592032b9aa}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {49662c1c-ffa4-42e7-980c-cdb8a2c4bb4d}, !- Handle
  {8490b0b5-c3a0-45ba-a208-e5eb0a0501a4}, !- Name
  {57c5b5f3-58c2-45ee-9424-72592032b9aa}, !- Source Object
  5,                                      !- Outlet Port
  {96bf3437-9575-4777-8732-c85d7234d316}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9fb72c6-16ee-48b8-b8ec-129695bae534}, !- Handle
  {2433f454-332a-422d-bec2-6f3b7574b927}, !- Name
  {96bf3437-9575-4777-8732-c85d7234d316}, !- Source Object
  3,                                      !- Outlet Port
  {5145747c-1434-4c24-bd41-210fe47c21a6}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {7112d65c-dc9c-475e-9c35-51c66d983f8f}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {4a56c64a-6340-4b7e-9d96-dc509d072bac}, !- Control Zone Name
  {5e6629d7-0df7-40e4-a71a-b0c27225c141}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0cef8eb9-f67b-4685-85ad-404a7bef15dc}, !- Handle
  Air Terminal Single Duct Uncontrolled 5, !- Name
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Availability Schedule Name
  {fb1ea74c-337d-4a4d-af8f-bca4ce5565b7}, !- Inlet Air Node Name
  {efc3ef8e-cc56-4856-8213-2e5bf04b7a1a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bda854cf-c78a-47d1-9ac2-a52e326197d2}, !- Handle
  Node 71,                                !- Name
  {4c7a3c8d-7e08-4011-8c5f-02400b480da9}, !- Inlet Port
  {c43f9ab1-d1ee-4837-86b9-ff4d8ed002f1}; !- Outlet Port

OS:Connection,
  {310a14df-9e3b-403a-ad06-a1a83e6c417f}, !- Handle
  {fae97eed-4546-4cbe-9deb-64d7b6500897}, !- Name
  {b9b25657-6eb2-4941-af5a-aef85a765bdd}, !- Source Object
  3,                                      !- Outlet Port
  {7958c8df-8c24-43ef-bf92-72fcb75383a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c7a3c8d-7e08-4011-8c5f-02400b480da9}, !- Handle
  {b575d072-e3e9-4ad1-870f-49dd4af05a1f}, !- Name
  {4a56c64a-6340-4b7e-9d96-dc509d072bac}, !- Source Object
  12,                                     !- Outlet Port
  {bda854cf-c78a-47d1-9ac2-a52e326197d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c43f9ab1-d1ee-4837-86b9-ff4d8ed002f1}, !- Handle
  {27a3aad2-1d83-416e-9aa2-0a8b9f09a494}, !- Name
  {bda854cf-c78a-47d1-9ac2-a52e326197d2}, !- Source Object
  3,                                      !- Outlet Port
  {20d6d645-f867-4cc3-b6c7-dd2d787332de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb1ea74c-337d-4a4d-af8f-bca4ce5565b7}, !- Handle
  {aeae8c8c-a413-4f42-aa48-e308df4d2c2e}, !- Name
  {4af99ed6-8072-4910-a973-354adb572b36}, !- Source Object
  3,                                      !- Outlet Port
  {0cef8eb9-f67b-4685-85ad-404a7bef15dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {efc3ef8e-cc56-4856-8213-2e5bf04b7a1a}, !- Handle
  {843bd40d-dad0-4161-8d04-b7d67e2189b4}, !- Name
  {0cef8eb9-f67b-4685-85ad-404a7bef15dc}, !- Source Object
  4,                                      !- Outlet Port
  {b9b25657-6eb2-4941-af5a-aef85a765bdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {37272b9d-2f6f-46d3-afca-d94acc9fb4d4}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8216524d-46bc-4f68-aefd-979c25f996b1}, !- Water Inlet Node Name
  {0631837b-3687-49ab-a8a7-0a08aa86a14e}; !- Water Outlet Node Name

OS:Node,
  {c4f4c8ed-5d76-4426-a008-d26cff510279}, !- Handle
  Node 72,                                !- Name
  {3938112e-6948-41fd-bfb6-09d3eba90812}, !- Inlet Port
  {8216524d-46bc-4f68-aefd-979c25f996b1}; !- Outlet Port

OS:Connection,
  {3938112e-6948-41fd-bfb6-09d3eba90812}, !- Handle
  {d636ec8a-07c2-46ca-8494-2ea7cbe4486a}, !- Name
  {450182f7-9aaa-4aea-814d-d212b877d427}, !- Source Object
  7,                                      !- Outlet Port
  {c4f4c8ed-5d76-4426-a008-d26cff510279}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8844d24-4c7f-4071-b25c-e33d1bffcc89}, !- Handle
  Node 73,                                !- Name
  {0631837b-3687-49ab-a8a7-0a08aa86a14e}, !- Inlet Port
  {addf6f9e-cbef-40ed-97dc-9a8f9edddb77}; !- Outlet Port

OS:Connection,
  {8216524d-46bc-4f68-aefd-979c25f996b1}, !- Handle
  {7bd9c4aa-a4b3-4592-ae05-8a65b4925142}, !- Name
  {c4f4c8ed-5d76-4426-a008-d26cff510279}, !- Source Object
  3,                                      !- Outlet Port
  {37272b9d-2f6f-46d3-afca-d94acc9fb4d4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0631837b-3687-49ab-a8a7-0a08aa86a14e}, !- Handle
  {94b018ca-ca93-47c2-a03a-ba19670f31f8}, !- Name
  {37272b9d-2f6f-46d3-afca-d94acc9fb4d4}, !- Source Object
  10,                                     !- Outlet Port
  {c8844d24-4c7f-4071-b25c-e33d1bffcc89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {addf6f9e-cbef-40ed-97dc-9a8f9edddb77}, !- Handle
  {d80f564c-7711-45d0-ae6a-93b973a1b569}, !- Name
  {c8844d24-4c7f-4071-b25c-e33d1bffcc89}, !- Source Object
  3,                                      !- Outlet Port
  {19c769a4-d99e-4a2e-9b6b-7fe77ae365bf}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ba5a8958-4426-4561-989a-b3e9c2aee852}, !- Handle
  Zone HVAC Baseboard Convective Water 5, !- Name
  {f1c477cc-e6b3-474d-b718-2c2697d1b469}, !- Availability Schedule Name
  {37272b9d-2f6f-46d3-afca-d94acc9fb4d4}; !- Heating Coil Name

OS:PlantLoop,
  {35025300-d986-432b-bff3-85241b1a1e76}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {1ebed5c9-3188-4cf1-aeed-1b2e520389a3}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {c7913e02-2e47-492e-8537-9c14def53e94}, !- Plant Side Inlet Node Name
  {58f7e0bd-ec61-49fa-97ee-034fdf5a2ee6}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e7695d6f-e5d3-40bd-bb1b-c2a067d3a38d}, !- Demand Side Inlet Node Name
  {7e1ed6e2-4dd0-416f-a573-1470736a9a4c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {29d8c322-b585-48eb-b6f1-7747cc212557}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {0dc01a92-e6dc-47de-94fc-70cc4c6d2625}, !- Demand Mixer Name
  {3c9e0ab5-3649-4e5c-bd6a-0f07a1e7d67b}, !- Demand Splitter Name
  {56bd2dc1-d51f-4d16-bc68-882fc970fa22}, !- Supply Mixer Name
  {1682ed36-ea6e-46d2-b0e2-7e13a02acbf8}; !- Supply Splitter Name

OS:Sizing:Plant,
  {c07eb73a-8f79-4b04-8572-374e8d4b61e9}, !- Handle
  {35025300-d986-432b-bff3-85241b1a1e76}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {ec6592bf-b060-4b55-b9c7-078a528518ad}, !- Handle
  Node 74,                                !- Name
  {c7913e02-2e47-492e-8537-9c14def53e94}, !- Inlet Port
  {4e375065-cef9-4041-b04c-bb6dcaeffda8}; !- Outlet Port

OS:Node,
  {1ebed5c9-3188-4cf1-aeed-1b2e520389a3}, !- Handle
  Node 75,                                !- Name
  {6d07a51e-ef19-42da-a7d8-81ceaf401ef3}, !- Inlet Port
  {58f7e0bd-ec61-49fa-97ee-034fdf5a2ee6}; !- Outlet Port

OS:Node,
  {56bb5c44-da6e-4bd1-9bdb-961c121e7c2b}, !- Handle
  Node 76,                                !- Name
  {d2f418aa-e501-46ad-8fb5-2ccf79bad909}, !- Inlet Port
  {1fd456e2-9512-40c6-9f4b-1c8b841bba7d}; !- Outlet Port

OS:Connector:Mixer,
  {56bd2dc1-d51f-4d16-bc68-882fc970fa22}, !- Handle
  Connector Mixer 3,                      !- Name
  {29b7c206-6f27-4ead-a31c-c06aa7d9cde4}, !- Outlet Branch Name
  {ed5a6b5e-3176-4ec7-a07d-aed118c3a69d}, !- Inlet Branch Name 1
  {fbdd672f-437c-4820-9398-2c32f8ecb151}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {1682ed36-ea6e-46d2-b0e2-7e13a02acbf8}, !- Handle
  Connector Splitter 3,                   !- Name
  {ec75c265-70e7-4365-8778-fa639222082b}, !- Inlet Branch Name
  {d2f418aa-e501-46ad-8fb5-2ccf79bad909}, !- Outlet Branch Name 1
  {03d2cd5c-03c3-45da-99fd-bbdbcb5ff195}; !- Outlet Branch Name 2

OS:Connection,
  {c7913e02-2e47-492e-8537-9c14def53e94}, !- Handle
  {f2000ceb-b367-43fb-9f81-8db8a981e0d4}, !- Name
  {35025300-d986-432b-bff3-85241b1a1e76}, !- Source Object
  14,                                     !- Outlet Port
  {ec6592bf-b060-4b55-b9c7-078a528518ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2f418aa-e501-46ad-8fb5-2ccf79bad909}, !- Handle
  {47abdc32-7876-4976-b2d0-74a0839d3be9}, !- Name
  {1682ed36-ea6e-46d2-b0e2-7e13a02acbf8}, !- Source Object
  3,                                      !- Outlet Port
  {56bb5c44-da6e-4bd1-9bdb-961c121e7c2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58f7e0bd-ec61-49fa-97ee-034fdf5a2ee6}, !- Handle
  {2c059bf9-c387-455d-a7f9-e2193a0644d1}, !- Name
  {1ebed5c9-3188-4cf1-aeed-1b2e520389a3}, !- Source Object
  3,                                      !- Outlet Port
  {35025300-d986-432b-bff3-85241b1a1e76}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {55e713ce-7dd8-4e28-b893-a48c503ce7e2}, !- Handle
  Node 77,                                !- Name
  {e7695d6f-e5d3-40bd-bb1b-c2a067d3a38d}, !- Inlet Port
  {b665a30a-7cfb-403c-b3c9-4533d4d31ddf}; !- Outlet Port

OS:Node,
  {4d888dc8-8e31-40e8-8006-745d50320c9e}, !- Handle
  Node 78,                                !- Name
  {bf2871a4-3f51-4935-8c72-764f9b4d0b17}, !- Inlet Port
  {7e1ed6e2-4dd0-416f-a573-1470736a9a4c}; !- Outlet Port

OS:Node,
  {e37ce260-fee9-4feb-9f1e-cfb42fa38914}, !- Handle
  Node 79,                                !- Name
  {52cfef50-6446-4027-bc6a-f2991d0ac880}, !- Inlet Port
  {c75a5ac2-0b96-47a7-9dc6-9665781fbb22}; !- Outlet Port

OS:Connector:Mixer,
  {0dc01a92-e6dc-47de-94fc-70cc4c6d2625}, !- Handle
  Connector Mixer 4,                      !- Name
  {5388d1a5-b176-42ee-9d96-bca1f9d6f6e5}, !- Outlet Branch Name
  {432872e6-c09c-4533-96e3-af1f338b56f6}, !- Inlet Branch Name 1
  {c28795d5-7191-4376-b1cf-1f6e7be6ee61}, !- Inlet Branch Name 2
  {c8f64800-773b-4f3a-a79a-35793b46705f}, !- Inlet Branch Name 3
  {4a5751fb-043d-47c7-b109-0d70e00b7a80}, !- Inlet Branch Name 4
  {613e1470-7d0c-45bd-abcb-d47b9d72fe0f}, !- Inlet Branch Name 5
  {306067be-624f-4b36-a8e9-449e52a1d33c}; !- Inlet Branch Name 6

OS:Connector:Splitter,
  {3c9e0ab5-3649-4e5c-bd6a-0f07a1e7d67b}, !- Handle
  Connector Splitter 4,                   !- Name
  {40ed7c0d-9222-4dcf-8903-85ae23217bf3}, !- Inlet Branch Name
  {52cfef50-6446-4027-bc6a-f2991d0ac880}, !- Outlet Branch Name 1
  {cbe8bcf6-74c6-4e15-a18f-4c8bf3401d33}, !- Outlet Branch Name 2
  {ed3e4408-6095-41ab-9ead-574dc2784cc1}, !- Outlet Branch Name 3
  {60ad09cf-6956-4e3a-bcc2-77d5e9e1ff9a}, !- Outlet Branch Name 4
  {da2dcbb4-2969-47ea-a5e0-1711311c7da4}, !- Outlet Branch Name 5
  {1d965d0c-0221-4cb8-88f8-cbf3a1f869d7}; !- Outlet Branch Name 6

OS:Connection,
  {e7695d6f-e5d3-40bd-bb1b-c2a067d3a38d}, !- Handle
  {44faee54-8346-4e61-9eee-8c2b5fb6ecbe}, !- Name
  {35025300-d986-432b-bff3-85241b1a1e76}, !- Source Object
  17,                                     !- Outlet Port
  {55e713ce-7dd8-4e28-b893-a48c503ce7e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52cfef50-6446-4027-bc6a-f2991d0ac880}, !- Handle
  {f5d41980-8a08-41bf-8869-40c1de59e3da}, !- Name
  {3c9e0ab5-3649-4e5c-bd6a-0f07a1e7d67b}, !- Source Object
  3,                                      !- Outlet Port
  {e37ce260-fee9-4feb-9f1e-cfb42fa38914}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e1ed6e2-4dd0-416f-a573-1470736a9a4c}, !- Handle
  {b85d8b88-9458-4bd1-a9b9-f679ef48066b}, !- Name
  {4d888dc8-8e31-40e8-8006-745d50320c9e}, !- Source Object
  3,                                      !- Outlet Port
  {35025300-d986-432b-bff3-85241b1a1e76}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {29d8c322-b585-48eb-b6f1-7747cc212557}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {6eaf326a-9c7a-4143-b8bd-3b9e8e26b431}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {212f3d97-41f1-4e8a-9409-dc9b96f3de61}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {6eaf326a-9c7a-4143-b8bd-3b9e8e26b431}, !- Schedule Type Limits Name
  {3d9c1554-2645-479f-9c0a-8488e84a206a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d9c1554-2645-479f-9c0a-8488e84a206a}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {6eaf326a-9c7a-4143-b8bd-3b9e8e26b431}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {08087a5f-b6e8-4df1-8c91-e9a7ab2e63b2}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {212f3d97-41f1-4e8a-9409-dc9b96f3de61}, !- Schedule Name
  {1ebed5c9-3188-4cf1-aeed-1b2e520389a3}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {526378d8-33ab-4e43-9af4-eaeb976c8eab}, !- Handle
  Service Water Loop Pump,                !- Name
  {4e375065-cef9-4041-b04c-bb6dcaeffda8}, !- Inlet Node Name
  {8e31eaf3-8686-4b27-8ab8-46d27db1f436}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  41.5396620942668,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {03f4a077-8e02-4f21-b11e-508f5c4045e4}, !- Handle
  Node 80,                                !- Name
  {8e31eaf3-8686-4b27-8ab8-46d27db1f436}, !- Inlet Port
  {ec75c265-70e7-4365-8778-fa639222082b}; !- Outlet Port

OS:Connection,
  {4e375065-cef9-4041-b04c-bb6dcaeffda8}, !- Handle
  {53ae65f7-2932-4bbf-86f1-865d56547971}, !- Name
  {ec6592bf-b060-4b55-b9c7-078a528518ad}, !- Source Object
  3,                                      !- Outlet Port
  {526378d8-33ab-4e43-9af4-eaeb976c8eab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e31eaf3-8686-4b27-8ab8-46d27db1f436}, !- Handle
  {6983d709-c3b0-4e36-92b7-575b81253f26}, !- Name
  {526378d8-33ab-4e43-9af4-eaeb976c8eab}, !- Source Object
  3,                                      !- Outlet Port
  {03f4a077-8e02-4f21-b11e-508f5c4045e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec75c265-70e7-4365-8778-fa639222082b}, !- Handle
  {60def9f9-b2b9-42bc-bee0-e5cc22644d65}, !- Name
  {03f4a077-8e02-4f21-b11e-508f5c4045e4}, !- Source Object
  3,                                      !- Outlet Port
  {1682ed36-ea6e-46d2-b0e2-7e13a02acbf8}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {53b99962-8157-41e9-89a2-72e463da04b0}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {f8dc05ac-793c-4fce-8638-6d5d4be74267}, !- Handle
  13gal NaturalGas Water Heater - 9kBtu/hr 0.82 Therm Eff, !- Name
  0.0489989653264042,                     !- Tank Volume {m3}
  {212f3d97-41f1-4e8a-9409-dc9b96f3de61}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  2560.19593830462,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  {053f4f7a-877e-47e7-8e37-b2637abb42e6}, !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {19c45d94-b8af-4d06-b287-2a8593e3c4c3}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.511045487887419,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.511045487887419,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {1fd456e2-9512-40c6-9f4b-1c8b841bba7d}, !- Use Side Inlet Node Name
  {6aa5d9af-371d-41f2-8733-9df2171ab799}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {a4502c5a-b6e4-4cac-b5f2-f50964c9f618}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {e07ac5b9-757c-40f1-ba06-68341bc0e1e1}, !- Schedule Type Limits Name
  {2eca19b2-f8d5-4eaf-89be-6d00841a9ec2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2eca19b2-f8d5-4eaf-89be-6d00841a9ec2}, !- Handle
  Schedule Day 3,                         !- Name
  {e07ac5b9-757c-40f1-ba06-68341bc0e1e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {6d3db879-a7c8-4560-9fbc-b7d6acef94b0}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {e07ac5b9-757c-40f1-ba06-68341bc0e1e1}, !- Schedule Type Limits Name
  {ea3b5132-fe0d-434e-81df-057607d7ddc9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea3b5132-fe0d-434e-81df-057607d7ddc9}, !- Handle
  Schedule Day 4,                         !- Name
  {e07ac5b9-757c-40f1-ba06-68341bc0e1e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {19c45d94-b8af-4d06-b287-2a8593e3c4c3}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {53b99962-8157-41e9-89a2-72e463da04b0}, !- Schedule Type Limits Name
  {303e92de-edb2-4f7b-81cd-d535313ea659}; !- Default Day Schedule Name

OS:Schedule:Day,
  {303e92de-edb2-4f7b-81cd-d535313ea659}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {53b99962-8157-41e9-89a2-72e463da04b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {51cca765-fba1-4fb6-840c-1f4c8f3b517d}, !- Handle
  Node 81,                                !- Name
  {6aa5d9af-371d-41f2-8733-9df2171ab799}, !- Inlet Port
  {ed5a6b5e-3176-4ec7-a07d-aed118c3a69d}; !- Outlet Port

OS:Connection,
  {1fd456e2-9512-40c6-9f4b-1c8b841bba7d}, !- Handle
  {544dad20-6a3d-46d1-a678-1a102404ac00}, !- Name
  {56bb5c44-da6e-4bd1-9bdb-961c121e7c2b}, !- Source Object
  3,                                      !- Outlet Port
  {f8dc05ac-793c-4fce-8638-6d5d4be74267}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {6aa5d9af-371d-41f2-8733-9df2171ab799}, !- Handle
  {4c3bc7b5-7d8f-4a26-8858-af15a79edae3}, !- Name
  {f8dc05ac-793c-4fce-8638-6d5d4be74267}, !- Source Object
  32,                                     !- Outlet Port
  {51cca765-fba1-4fb6-840c-1f4c8f3b517d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed5a6b5e-3176-4ec7-a07d-aed118c3a69d}, !- Handle
  {4500bac1-4914-44bc-b2a2-488d583e910a}, !- Name
  {51cca765-fba1-4fb6-840c-1f4c8f3b517d}, !- Source Object
  3,                                      !- Outlet Port
  {56bd2dc1-d51f-4d16-bc68-882fc970fa22}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f7f47ff8-500c-423c-bf25-69aa46b8238d}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {24d98f39-d5d0-48ee-8514-15d91ebacb3e}, !- Inlet Node Name
  {b83d0ed4-bbcc-4446-92d3-ea9a0bad84a9}; !- Outlet Node Name

OS:Node,
  {bb3fa821-6f71-4256-9a00-a415d6ccb122}, !- Handle
  Node 82,                                !- Name
  {03d2cd5c-03c3-45da-99fd-bbdbcb5ff195}, !- Inlet Port
  {24d98f39-d5d0-48ee-8514-15d91ebacb3e}; !- Outlet Port

OS:Connection,
  {03d2cd5c-03c3-45da-99fd-bbdbcb5ff195}, !- Handle
  {44636f77-ebbe-472d-8246-dc1def6ae282}, !- Name
  {1682ed36-ea6e-46d2-b0e2-7e13a02acbf8}, !- Source Object
  4,                                      !- Outlet Port
  {bb3fa821-6f71-4256-9a00-a415d6ccb122}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72cb1123-4a6b-46e5-a593-d636c904e91c}, !- Handle
  Node 83,                                !- Name
  {b83d0ed4-bbcc-4446-92d3-ea9a0bad84a9}, !- Inlet Port
  {fbdd672f-437c-4820-9398-2c32f8ecb151}; !- Outlet Port

OS:Connection,
  {24d98f39-d5d0-48ee-8514-15d91ebacb3e}, !- Handle
  {81e22bfb-976d-4eb6-af6c-d1b612ee175f}, !- Name
  {bb3fa821-6f71-4256-9a00-a415d6ccb122}, !- Source Object
  3,                                      !- Outlet Port
  {f7f47ff8-500c-423c-bf25-69aa46b8238d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b83d0ed4-bbcc-4446-92d3-ea9a0bad84a9}, !- Handle
  {d9d93665-fc18-4f21-beae-56f5d9842f46}, !- Name
  {f7f47ff8-500c-423c-bf25-69aa46b8238d}, !- Source Object
  3,                                      !- Outlet Port
  {72cb1123-4a6b-46e5-a593-d636c904e91c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbdd672f-437c-4820-9398-2c32f8ecb151}, !- Handle
  {9cbe686d-8c0f-42e3-9c2c-e83e92098f25}, !- Name
  {72cb1123-4a6b-46e5-a593-d636c904e91c}, !- Source Object
  3,                                      !- Outlet Port
  {56bd2dc1-d51f-4d16-bc68-882fc970fa22}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {584b2420-08c7-4ade-b0dd-5f735a2f6e91}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {c75a5ac2-0b96-47a7-9dc6-9665781fbb22}, !- Inlet Node Name
  {e52d4e03-caca-49cf-b315-2377de8c3aa3}; !- Outlet Node Name

OS:Node,
  {8e0c1615-d155-4514-82b8-50c93cc71e72}, !- Handle
  Node 84,                                !- Name
  {e52d4e03-caca-49cf-b315-2377de8c3aa3}, !- Inlet Port
  {432872e6-c09c-4533-96e3-af1f338b56f6}; !- Outlet Port

OS:Connection,
  {c75a5ac2-0b96-47a7-9dc6-9665781fbb22}, !- Handle
  {274dd465-04f8-4d62-9c34-51bf6dc7ff47}, !- Name
  {e37ce260-fee9-4feb-9f1e-cfb42fa38914}, !- Source Object
  3,                                      !- Outlet Port
  {584b2420-08c7-4ade-b0dd-5f735a2f6e91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e52d4e03-caca-49cf-b315-2377de8c3aa3}, !- Handle
  {0f1603d4-027f-4659-a5fa-5fee081a6424}, !- Name
  {584b2420-08c7-4ade-b0dd-5f735a2f6e91}, !- Source Object
  3,                                      !- Outlet Port
  {8e0c1615-d155-4514-82b8-50c93cc71e72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {432872e6-c09c-4533-96e3-af1f338b56f6}, !- Handle
  {0686847f-4718-4b56-aff9-6701943486e9}, !- Name
  {8e0c1615-d155-4514-82b8-50c93cc71e72}, !- Source Object
  3,                                      !- Outlet Port
  {0dc01a92-e6dc-47de-94fc-70cc4c6d2625}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f9935098-c216-4bef-8ec9-8aaa03013070}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {bbdb5b53-0489-4e0a-99ff-caf9979f34ad}, !- Inlet Node Name
  {6d07a51e-ef19-42da-a7d8-81ceaf401ef3}; !- Outlet Node Name

OS:Node,
  {b03a6d23-13d4-4b72-9040-edd53dd46be3}, !- Handle
  Node 85,                                !- Name
  {29b7c206-6f27-4ead-a31c-c06aa7d9cde4}, !- Inlet Port
  {bbdb5b53-0489-4e0a-99ff-caf9979f34ad}; !- Outlet Port

OS:Connection,
  {29b7c206-6f27-4ead-a31c-c06aa7d9cde4}, !- Handle
  {490fad8c-135f-4f11-b9c2-a15941aa9a4e}, !- Name
  {56bd2dc1-d51f-4d16-bc68-882fc970fa22}, !- Source Object
  2,                                      !- Outlet Port
  {b03a6d23-13d4-4b72-9040-edd53dd46be3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbdb5b53-0489-4e0a-99ff-caf9979f34ad}, !- Handle
  {53919173-9964-42b2-a656-a5eb5655a46d}, !- Name
  {b03a6d23-13d4-4b72-9040-edd53dd46be3}, !- Source Object
  3,                                      !- Outlet Port
  {f9935098-c216-4bef-8ec9-8aaa03013070}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d07a51e-ef19-42da-a7d8-81ceaf401ef3}, !- Handle
  {4e5636d3-66a3-4fba-ad76-1cc1d5bc35c5}, !- Name
  {f9935098-c216-4bef-8ec9-8aaa03013070}, !- Source Object
  3,                                      !- Outlet Port
  {1ebed5c9-3188-4cf1-aeed-1b2e520389a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {adedebf7-f618-4249-a20c-568dba04e857}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {b665a30a-7cfb-403c-b3c9-4533d4d31ddf}, !- Inlet Node Name
  {6069cb87-6381-4174-b4ba-0416845603c5}; !- Outlet Node Name

OS:Node,
  {7ff6d8f0-8674-4fee-bd58-3a00292de218}, !- Handle
  Node 86,                                !- Name
  {6069cb87-6381-4174-b4ba-0416845603c5}, !- Inlet Port
  {40ed7c0d-9222-4dcf-8903-85ae23217bf3}; !- Outlet Port

OS:Connection,
  {b665a30a-7cfb-403c-b3c9-4533d4d31ddf}, !- Handle
  {81313667-3331-4e7d-aecb-b79e978edeae}, !- Name
  {55e713ce-7dd8-4e28-b893-a48c503ce7e2}, !- Source Object
  3,                                      !- Outlet Port
  {adedebf7-f618-4249-a20c-568dba04e857}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6069cb87-6381-4174-b4ba-0416845603c5}, !- Handle
  {e05d14fa-6c1c-4bae-b5e8-9969dbf6f03e}, !- Name
  {adedebf7-f618-4249-a20c-568dba04e857}, !- Source Object
  3,                                      !- Outlet Port
  {7ff6d8f0-8674-4fee-bd58-3a00292de218}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40ed7c0d-9222-4dcf-8903-85ae23217bf3}, !- Handle
  {1c221d5a-f7b0-49df-a690-c1a440b6544c}, !- Name
  {7ff6d8f0-8674-4fee-bd58-3a00292de218}, !- Source Object
  3,                                      !- Outlet Port
  {3c9e0ab5-3649-4e5c-bd6a-0f07a1e7d67b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {924c28bb-5245-4a35-a3b0-32cd8f61d01e}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {1a8857e0-6f2e-4077-a91c-13f2ed0e6f76}, !- Inlet Node Name
  {bf2871a4-3f51-4935-8c72-764f9b4d0b17}; !- Outlet Node Name

OS:Node,
  {aef27a80-5dbf-4902-be3c-65bbc60cde38}, !- Handle
  Node 87,                                !- Name
  {5388d1a5-b176-42ee-9d96-bca1f9d6f6e5}, !- Inlet Port
  {1a8857e0-6f2e-4077-a91c-13f2ed0e6f76}; !- Outlet Port

OS:Connection,
  {5388d1a5-b176-42ee-9d96-bca1f9d6f6e5}, !- Handle
  {60eff0e1-154e-4a65-8376-0e8bacb48fc9}, !- Name
  {0dc01a92-e6dc-47de-94fc-70cc4c6d2625}, !- Source Object
  2,                                      !- Outlet Port
  {aef27a80-5dbf-4902-be3c-65bbc60cde38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a8857e0-6f2e-4077-a91c-13f2ed0e6f76}, !- Handle
  {964c3eab-2827-4e38-8525-e13a654de889}, !- Name
  {aef27a80-5dbf-4902-be3c-65bbc60cde38}, !- Source Object
  3,                                      !- Outlet Port
  {924c28bb-5245-4a35-a3b0-32cd8f61d01e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf2871a4-3f51-4935-8c72-764f9b4d0b17}, !- Handle
  {5062102c-7659-4c47-9c05-930cce06e05c}, !- Name
  {924c28bb-5245-4a35-a3b0-32cd8f61d01e}, !- Source Object
  3,                                      !- Outlet Port
  {4d888dc8-8e31-40e8-8006-745d50320c9e}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ad8dafc6-1ae7-4b87-aeb8-b5e4f7b2c9f8}, !- Handle
  Water Use Connections 1,                !- Name
  {1ee2dbcd-975b-4ae9-9cd2-5d24e4a731e2}, !- Inlet Node Name
  {e250106f-aeab-4606-a0eb-731c1bd90249}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {581ca998-3da0-46f4-96bf-f9159c132ffc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fae96cc9-d83b-468a-9b26-7d1d19aead70}, !- Handle
  Core_zn Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.62272415692241e-06,                   !- Peak Flow Rate {m3/s}
  {3a0c7352-740b-438f-8092-dd2702272e38}, !- Target Temperature Schedule Name
  {36cab3b1-2d51-4748-a8f9-bef7958fb1cb}, !- Sensible Fraction Schedule Name
  {3cfff0f5-bedd-4bc2-8177-01e98788c6bc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {36cab3b1-2d51-4748-a8f9-bef7958fb1cb}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e6f381f5-3efd-4376-becd-64a51c0ba44c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6f381f5-3efd-4376-becd-64a51c0ba44c}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3cfff0f5-bedd-4bc2-8177-01e98788c6bc}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {4d3aa965-9c11-4c41-b01d-36ea66de0d24}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d3aa965-9c11-4c41-b01d-36ea66de0d24}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3a0c7352-740b-438f-8092-dd2702272e38}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {05842067-bd78-46df-bf13-8e8bf3558b4c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {05842067-bd78-46df-bf13-8e8bf3558b4c}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {581ca998-3da0-46f4-96bf-f9159c132ffc}, !- Handle
  Core_zn Service Water Use 0.06gal/min,  !- Name
  {fae96cc9-d83b-468a-9b26-7d1d19aead70}, !- Water Use Equipment Definition Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  {d1ff32d3-ea6b-444e-9c7b-d094f0f9bd94}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {d1ff32d3-ea6b-444e-9c7b-d094f0f9bd94}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {e871784e-5c01-4700-ab79-7d4815a13fc2}, !- Schedule Type Limits Name
  {3eed87f6-6200-4a26-b5fd-ccbb18efb714}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3eed87f6-6200-4a26-b5fd-ccbb18efb714}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {e871784e-5c01-4700-ab79-7d4815a13fc2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {86e65e8d-613a-45b6-b54b-326c875c883f}, !- Handle
  Schedule Rule 17,                       !- Name
  {d1ff32d3-ea6b-444e-9c7b-d094f0f9bd94}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f4f000ef-c90b-4cd5-b656-ed236a5d4132}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4f000ef-c90b-4cd5-b656-ed236a5d4132}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {e871784e-5c01-4700-ab79-7d4815a13fc2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {966db8f8-914b-438e-ac59-564dbbad550c}, !- Handle
  Schedule Rule 18,                       !- Name
  {d1ff32d3-ea6b-444e-9c7b-d094f0f9bd94}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1eca5bf2-c35e-4503-8c72-c4e0a07af2e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1eca5bf2-c35e-4503-8c72-c4e0a07af2e0}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {e871784e-5c01-4700-ab79-7d4815a13fc2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {39523878-d27b-45fd-9366-be678629f7bc}, !- Handle
  Schedule Rule 19,                       !- Name
  {d1ff32d3-ea6b-444e-9c7b-d094f0f9bd94}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7b253e04-2b4f-4812-b2df-b897a2e0ba4e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b253e04-2b4f-4812-b2df-b897a2e0ba4e}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {e871784e-5c01-4700-ab79-7d4815a13fc2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {4bf58ad6-f07b-43c3-8887-20b26ed8681c}, !- Handle
  Node 88,                                !- Name
  {cbe8bcf6-74c6-4e15-a18f-4c8bf3401d33}, !- Inlet Port
  {1ee2dbcd-975b-4ae9-9cd2-5d24e4a731e2}; !- Outlet Port

OS:Connection,
  {cbe8bcf6-74c6-4e15-a18f-4c8bf3401d33}, !- Handle
  {d9e14456-b62a-43bf-a7b3-ba4bd07237cd}, !- Name
  {3c9e0ab5-3649-4e5c-bd6a-0f07a1e7d67b}, !- Source Object
  4,                                      !- Outlet Port
  {4bf58ad6-f07b-43c3-8887-20b26ed8681c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dcda2fae-23c0-4a50-b25a-aa4d58935741}, !- Handle
  Node 89,                                !- Name
  {e250106f-aeab-4606-a0eb-731c1bd90249}, !- Inlet Port
  {c28795d5-7191-4376-b1cf-1f6e7be6ee61}; !- Outlet Port

OS:Connection,
  {1ee2dbcd-975b-4ae9-9cd2-5d24e4a731e2}, !- Handle
  {21dfc2bf-1794-47f8-9c4d-a132cdd4ec59}, !- Name
  {4bf58ad6-f07b-43c3-8887-20b26ed8681c}, !- Source Object
  3,                                      !- Outlet Port
  {ad8dafc6-1ae7-4b87-aeb8-b5e4f7b2c9f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e250106f-aeab-4606-a0eb-731c1bd90249}, !- Handle
  {84add304-32aa-4c13-b4be-7a16d4d61649}, !- Name
  {ad8dafc6-1ae7-4b87-aeb8-b5e4f7b2c9f8}, !- Source Object
  3,                                      !- Outlet Port
  {dcda2fae-23c0-4a50-b25a-aa4d58935741}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c28795d5-7191-4376-b1cf-1f6e7be6ee61}, !- Handle
  {ff2f29b3-032a-4861-a413-fef5b20744e9}, !- Name
  {dcda2fae-23c0-4a50-b25a-aa4d58935741}, !- Source Object
  3,                                      !- Outlet Port
  {0dc01a92-e6dc-47de-94fc-70cc4c6d2625}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {5a7c823d-b325-4d7f-bcb0-c2eae3b0c17e}, !- Handle
  Water Use Connections 2,                !- Name
  {b24acda8-5078-41e7-b735-a3dd63739aa3}, !- Inlet Node Name
  {a79d8ec5-7ace-4dbd-9687-deec077ae8ad}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {65154902-d9df-4a9c-bb67-be3ae87b7dc4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {28a597e5-a771-40df-ae13-278607d48145}, !- Handle
  Perimeter_zn_1 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.74625949403669e-06,                   !- Peak Flow Rate {m3/s}
  {00853703-514b-4842-8b13-f130349073cd}, !- Target Temperature Schedule Name
  {2320a109-1bd8-4b8c-8e1d-cf7e4012c7a3}, !- Sensible Fraction Schedule Name
  {c32221fc-5980-439e-befb-51ef1d5fa915}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2320a109-1bd8-4b8c-8e1d-cf7e4012c7a3}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {c5806da9-285b-4bf3-83dd-da4fce7d6bb0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c5806da9-285b-4bf3-83dd-da4fce7d6bb0}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c32221fc-5980-439e-befb-51ef1d5fa915}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e3d5279b-6002-4686-b9b8-2d726b4cdf12}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3d5279b-6002-4686-b9b8-2d726b4cdf12}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {00853703-514b-4842-8b13-f130349073cd}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {ced2e4bb-819a-4b8c-85c6-98a66838b632}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ced2e4bb-819a-4b8c-85c6-98a66838b632}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {65154902-d9df-4a9c-bb67-be3ae87b7dc4}, !- Handle
  Perimeter_zn_1 Service Water Use 0.04gal/min, !- Name
  {28a597e5-a771-40df-ae13-278607d48145}, !- Water Use Equipment Definition Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  {d1ff32d3-ea6b-444e-9c7b-d094f0f9bd94}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {68d33fc4-1925-41d9-94dc-117fc4454282}, !- Handle
  Node 90,                                !- Name
  {ed3e4408-6095-41ab-9ead-574dc2784cc1}, !- Inlet Port
  {b24acda8-5078-41e7-b735-a3dd63739aa3}; !- Outlet Port

OS:Connection,
  {ed3e4408-6095-41ab-9ead-574dc2784cc1}, !- Handle
  {519026b3-dc9d-4e8a-b95c-db1cedc6025c}, !- Name
  {3c9e0ab5-3649-4e5c-bd6a-0f07a1e7d67b}, !- Source Object
  5,                                      !- Outlet Port
  {68d33fc4-1925-41d9-94dc-117fc4454282}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73a5aa36-e76f-4b58-9d78-3b59804c28d3}, !- Handle
  Node 91,                                !- Name
  {a79d8ec5-7ace-4dbd-9687-deec077ae8ad}, !- Inlet Port
  {c8f64800-773b-4f3a-a79a-35793b46705f}; !- Outlet Port

OS:Connection,
  {b24acda8-5078-41e7-b735-a3dd63739aa3}, !- Handle
  {84a57160-56ea-4f16-a1ef-a99734f13dbb}, !- Name
  {68d33fc4-1925-41d9-94dc-117fc4454282}, !- Source Object
  3,                                      !- Outlet Port
  {5a7c823d-b325-4d7f-bcb0-c2eae3b0c17e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a79d8ec5-7ace-4dbd-9687-deec077ae8ad}, !- Handle
  {9539af45-06ad-49ca-96f9-e0e308ada350}, !- Name
  {5a7c823d-b325-4d7f-bcb0-c2eae3b0c17e}, !- Source Object
  3,                                      !- Outlet Port
  {73a5aa36-e76f-4b58-9d78-3b59804c28d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8f64800-773b-4f3a-a79a-35793b46705f}, !- Handle
  {12ea8b47-b3dd-4228-acf1-d6c8982cb390}, !- Name
  {73a5aa36-e76f-4b58-9d78-3b59804c28d3}, !- Source Object
  3,                                      !- Outlet Port
  {0dc01a92-e6dc-47de-94fc-70cc4c6d2625}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {960c10d6-d9d8-4765-9a26-7a58a11e1af3}, !- Handle
  Water Use Connections 3,                !- Name
  {84b63281-7a9a-4946-b823-1a1e3abb7ce8}, !- Inlet Node Name
  {45400946-0f2d-4557-a46f-1866e2c4e002}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {43e10818-9561-47fc-8399-ae3515c8f9f2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b36326dc-bcf5-4edf-a1d5-20ad1f8b1699}, !- Handle
  Perimeter_zn_2 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.62911647376527e-06,                   !- Peak Flow Rate {m3/s}
  {9ab23015-de57-409d-9947-ee076e6d639e}, !- Target Temperature Schedule Name
  {5036122f-c1c2-4132-a07a-eba9aae9080d}, !- Sensible Fraction Schedule Name
  {fc30c687-0109-42c3-b87b-4a4bd51759ed}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5036122f-c1c2-4132-a07a-eba9aae9080d}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {eeba6a92-361b-4ea3-acad-255245ab1dcc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eeba6a92-361b-4ea3-acad-255245ab1dcc}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fc30c687-0109-42c3-b87b-4a4bd51759ed}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {39b4f712-123c-4fed-9c55-030a79f92fab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39b4f712-123c-4fed-9c55-030a79f92fab}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9ab23015-de57-409d-9947-ee076e6d639e}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {87ea7d62-9412-44c2-b177-a40dd991d1ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {87ea7d62-9412-44c2-b177-a40dd991d1ab}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {43e10818-9561-47fc-8399-ae3515c8f9f2}, !- Handle
  Perimeter_zn_2 Service Water Use 0.03gal/min, !- Name
  {b36326dc-bcf5-4edf-a1d5-20ad1f8b1699}, !- Water Use Equipment Definition Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  {d1ff32d3-ea6b-444e-9c7b-d094f0f9bd94}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {254fe5cd-5d28-4dc7-bc15-d5917ba8b573}, !- Handle
  Node 92,                                !- Name
  {60ad09cf-6956-4e3a-bcc2-77d5e9e1ff9a}, !- Inlet Port
  {84b63281-7a9a-4946-b823-1a1e3abb7ce8}; !- Outlet Port

OS:Connection,
  {60ad09cf-6956-4e3a-bcc2-77d5e9e1ff9a}, !- Handle
  {bcf2425c-3ae7-4e5b-8cc5-f3ae7f82e947}, !- Name
  {3c9e0ab5-3649-4e5c-bd6a-0f07a1e7d67b}, !- Source Object
  6,                                      !- Outlet Port
  {254fe5cd-5d28-4dc7-bc15-d5917ba8b573}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d75e1b0-9a59-48bd-bb1a-530101c5c45e}, !- Handle
  Node 93,                                !- Name
  {45400946-0f2d-4557-a46f-1866e2c4e002}, !- Inlet Port
  {4a5751fb-043d-47c7-b109-0d70e00b7a80}; !- Outlet Port

OS:Connection,
  {84b63281-7a9a-4946-b823-1a1e3abb7ce8}, !- Handle
  {bdfd99e3-a346-4440-9a13-f20a8489204b}, !- Name
  {254fe5cd-5d28-4dc7-bc15-d5917ba8b573}, !- Source Object
  3,                                      !- Outlet Port
  {960c10d6-d9d8-4765-9a26-7a58a11e1af3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45400946-0f2d-4557-a46f-1866e2c4e002}, !- Handle
  {3afcc4f1-22e8-4e0c-b0da-01e75b124d77}, !- Name
  {960c10d6-d9d8-4765-9a26-7a58a11e1af3}, !- Source Object
  3,                                      !- Outlet Port
  {9d75e1b0-9a59-48bd-bb1a-530101c5c45e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a5751fb-043d-47c7-b109-0d70e00b7a80}, !- Handle
  {ee8034c4-c478-4142-903b-2b15642e0eab}, !- Name
  {9d75e1b0-9a59-48bd-bb1a-530101c5c45e}, !- Source Object
  3,                                      !- Outlet Port
  {0dc01a92-e6dc-47de-94fc-70cc4c6d2625}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9f329ba6-4552-4571-b53d-7fec7c8cc328}, !- Handle
  Water Use Connections 4,                !- Name
  {9483726f-2234-4ff0-a254-134c64dfbf55}, !- Inlet Node Name
  {f0426bfb-f465-43d4-b7db-449b3c85a19d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4b2531c9-a3fc-46a1-b2fe-5c5e58c31202}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ace932bc-efe9-4801-93ff-c909fc703e46}, !- Handle
  Perimeter_zn_3 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.74625949403669e-06,                   !- Peak Flow Rate {m3/s}
  {7aebad18-feb4-4128-8d90-fb5ae2636662}, !- Target Temperature Schedule Name
  {70d259e0-d088-4745-9a35-136b106c9ef3}, !- Sensible Fraction Schedule Name
  {d6619222-d9ba-4f2e-a047-8e5d83b1bdfd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {70d259e0-d088-4745-9a35-136b106c9ef3}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {40a13b1a-0d2a-4302-9a74-3f654e7dee8c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40a13b1a-0d2a-4302-9a74-3f654e7dee8c}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d6619222-d9ba-4f2e-a047-8e5d83b1bdfd}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {49c7ae5d-7f00-4f50-8621-e9d123caed88}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49c7ae5d-7f00-4f50-8621-e9d123caed88}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7aebad18-feb4-4128-8d90-fb5ae2636662}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cb7b6f52-3e74-4067-b26a-b1017a9e1926}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb7b6f52-3e74-4067-b26a-b1017a9e1926}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4b2531c9-a3fc-46a1-b2fe-5c5e58c31202}, !- Handle
  Perimeter_zn_3 Service Water Use 0.04gal/min, !- Name
  {ace932bc-efe9-4801-93ff-c909fc703e46}, !- Water Use Equipment Definition Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  {d1ff32d3-ea6b-444e-9c7b-d094f0f9bd94}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a67e3370-6cf6-419f-9f84-24764bd534c9}, !- Handle
  Node 94,                                !- Name
  {da2dcbb4-2969-47ea-a5e0-1711311c7da4}, !- Inlet Port
  {9483726f-2234-4ff0-a254-134c64dfbf55}; !- Outlet Port

OS:Connection,
  {da2dcbb4-2969-47ea-a5e0-1711311c7da4}, !- Handle
  {cc67d191-df39-4d8c-85e2-144951e68c3d}, !- Name
  {3c9e0ab5-3649-4e5c-bd6a-0f07a1e7d67b}, !- Source Object
  7,                                      !- Outlet Port
  {a67e3370-6cf6-419f-9f84-24764bd534c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0103e253-83fe-4fb7-bfee-180c83587f82}, !- Handle
  Node 95,                                !- Name
  {f0426bfb-f465-43d4-b7db-449b3c85a19d}, !- Inlet Port
  {613e1470-7d0c-45bd-abcb-d47b9d72fe0f}; !- Outlet Port

OS:Connection,
  {9483726f-2234-4ff0-a254-134c64dfbf55}, !- Handle
  {5f326f2c-ad63-4c1e-8e94-4d010d02b3aa}, !- Name
  {a67e3370-6cf6-419f-9f84-24764bd534c9}, !- Source Object
  3,                                      !- Outlet Port
  {9f329ba6-4552-4571-b53d-7fec7c8cc328}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0426bfb-f465-43d4-b7db-449b3c85a19d}, !- Handle
  {68756d21-ae7d-4f9f-a417-35949cb2981e}, !- Name
  {9f329ba6-4552-4571-b53d-7fec7c8cc328}, !- Source Object
  3,                                      !- Outlet Port
  {0103e253-83fe-4fb7-bfee-180c83587f82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {613e1470-7d0c-45bd-abcb-d47b9d72fe0f}, !- Handle
  {28e02feb-af75-44fa-8965-6785eb5de757}, !- Name
  {0103e253-83fe-4fb7-bfee-180c83587f82}, !- Source Object
  3,                                      !- Outlet Port
  {0dc01a92-e6dc-47de-94fc-70cc4c6d2625}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {767a032c-0604-464f-9c7f-026341a3480a}, !- Handle
  Water Use Connections 5,                !- Name
  {b24093aa-377e-43a7-969a-1906245600f5}, !- Inlet Node Name
  {29f4dcd8-daf5-41ad-a476-0c302a295268}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a2e82a18-f057-4e41-b47c-b02b36788c7e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {79c96f27-8463-464b-a130-42b9e6011a66}, !- Handle
  Perimeter_zn_4 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.62911647376527e-06,                   !- Peak Flow Rate {m3/s}
  {4a265404-92fc-4ad4-9d76-88be432d1a1d}, !- Target Temperature Schedule Name
  {bcc920a0-2f80-4108-8cb9-7a290af0bbbd}, !- Sensible Fraction Schedule Name
  {d33258e4-3d04-42dd-a70f-dd06ba8cefe5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bcc920a0-2f80-4108-8cb9-7a290af0bbbd}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {04b25769-31c7-4cc3-8a72-4e9e7180e2d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {04b25769-31c7-4cc3-8a72-4e9e7180e2d0}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d33258e4-3d04-42dd-a70f-dd06ba8cefe5}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e0fc7a12-43ae-49a8-a743-ed8a7829fe40}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e0fc7a12-43ae-49a8-a743-ed8a7829fe40}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4a265404-92fc-4ad4-9d76-88be432d1a1d}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9f126839-471e-4bf0-b4b0-1fe88c6d831c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f126839-471e-4bf0-b4b0-1fe88c6d831c}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a2e82a18-f057-4e41-b47c-b02b36788c7e}, !- Handle
  Perimeter_zn_4 Service Water Use 0.03gal/min, !- Name
  {79c96f27-8463-464b-a130-42b9e6011a66}, !- Water Use Equipment Definition Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  {d1ff32d3-ea6b-444e-9c7b-d094f0f9bd94}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {40516372-6a1c-4083-871d-9c77616927c5}, !- Handle
  Node 96,                                !- Name
  {1d965d0c-0221-4cb8-88f8-cbf3a1f869d7}, !- Inlet Port
  {b24093aa-377e-43a7-969a-1906245600f5}; !- Outlet Port

OS:Connection,
  {1d965d0c-0221-4cb8-88f8-cbf3a1f869d7}, !- Handle
  {5e0b6ade-dee2-4de7-8791-174fcc6fcdf2}, !- Name
  {3c9e0ab5-3649-4e5c-bd6a-0f07a1e7d67b}, !- Source Object
  8,                                      !- Outlet Port
  {40516372-6a1c-4083-871d-9c77616927c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe340baa-ba6a-4d89-b447-edafdd51c74b}, !- Handle
  Node 97,                                !- Name
  {29f4dcd8-daf5-41ad-a476-0c302a295268}, !- Inlet Port
  {306067be-624f-4b36-a8e9-449e52a1d33c}; !- Outlet Port

OS:Connection,
  {b24093aa-377e-43a7-969a-1906245600f5}, !- Handle
  {b171835f-f39d-44e1-8444-9bbd3627bfc3}, !- Name
  {40516372-6a1c-4083-871d-9c77616927c5}, !- Source Object
  3,                                      !- Outlet Port
  {767a032c-0604-464f-9c7f-026341a3480a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29f4dcd8-daf5-41ad-a476-0c302a295268}, !- Handle
  {e5024404-8fe3-41a1-9563-e4293d3bd3cd}, !- Name
  {767a032c-0604-464f-9c7f-026341a3480a}, !- Source Object
  3,                                      !- Outlet Port
  {fe340baa-ba6a-4d89-b447-edafdd51c74b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {306067be-624f-4b36-a8e9-449e52a1d33c}, !- Handle
  {0438094e-8008-4acb-b82b-0b7204e2d0ea}, !- Name
  {fe340baa-ba6a-4d89-b447-edafdd51c74b}, !- Source Object
  3,                                      !- Outlet Port
  {0dc01a92-e6dc-47de-94fc-70cc4c6d2625}, !- Target Object
  8;                                      !- Inlet Port

OS:Sizing:Parameters,
  {e1e9e0c3-eeea-40ca-aaed-5473466c381f}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {e141cc70-4c87-4b0a-88a3-551e07e0956b}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {950bcc64-5d6c-4375-a186-703509f5b9d6}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {517446ce-3626-445b-b0e2-8cfa79473c39}; !- Default Day Schedule Name

OS:Schedule:Day,
  {517446ce-3626-445b-b0e2-8cfa79473c39}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {d25157be-1240-4bfd-a3aa-6ecd87d6141e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1eebe856-286e-4992-bb9e-d8a5c9158e13}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {00943cf3-b61b-4f42-b7aa-d5590e15abc8}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {71ebdea5-154c-4c34-9b80-c11b05dee1cb}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {84506fed-734d-455b-8327-40f42ed7b761}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1e6c1a9e-d51f-41bd-aabe-d49cd1973ff5}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {053f4f7a-877e-47e7-8e37-b2637abb42e6}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {69f6b026-e989-4fef-b3a5-c0312d7c3335}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.7277,                                 !- Coefficient1 Constant
  1.0667,                                 !- Coefficient2 x
  -1.5174,                                !- Coefficient3 x**2
  0.7282,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

